  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.38009999999999999,                    ! Solar Transmittance at Normal Incidence
  0.56989999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.56989999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.50790000000000002,                    ! Visible Transmittance at Normal Incidence
  0.44209999999999999,                    ! Front Side Visible Reflectance at Normal Incidence
  0.44209999999999999,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {dc362cfe-b5e3-410f-a9bd-675db2ee5a8a}, ! Handle
  Theoretical Glass [221],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.42959999999999998,                    ! Solar Transmittance at Normal Incidence
  0.52039999999999997,                    ! Front Side Solar Reflectance at Normal Incidence
  0.52039999999999997,                    ! Back Side Solar Reflectance at Normal Incidence
  0.45029999999999998,                    ! Visible Transmittance at Normal Incidence
  0.49969999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.49969999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.0088999999999999999,                  ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:SimpleGlazingSystem,
  {7ab63694-d5e3-4582-a341-1393095e8d91}, ! Handle
  Fixed Window 2.62/0.30/0.21,            ! Name
  2.6118800000000002,                     ! U-Factor
  0.29999999999999999,                    ! Solar Heat Gain Coefficient
  0.20999999999999999;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {3db74d7b-4f92-4c58-903c-cef06830e33a}, ! Handle
  Fixed Window 2.67/0.30/0.21,            ! Name
  2.66866,                                ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {90b5dbaa-1bf4-41c8-84ff-e4cc42194ab0}, ! Handle
  Fixed Window 2.96/0.39/0.31,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {25537131-3a35-473d-a32a-73d680f7112d}, ! Handle
  Fixed Window 2.96/0.49/0.41,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.40999999999999998;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {81ec520b-abba-41a4-98fc-ba4d3a45bdcc}, ! Handle
  Fixed Window 2.96/0.62/0.54,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.61499999999999999,                    ! Solar Heat Gain Coefficient
  0.54000000000000004;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {4e44f274-2d96-4dbf-b8dc-610bcb209c3b}, ! Handle
  Fixed Window 2.96/0.7/0.63,             ! Name
  2.9525600000000001,                     ! U-Factor
  0.69999999999999996,                    ! Solar Heat Gain Coefficient
  0.63;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {8e9728da-5dc1-46d8-a160-fe10c0518337}, ! Handle
  Fixed Window 3.24/0.25/0.16,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.16;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {4497d241-02ee-45bb-8cb6-3f5db749ab35}, ! Handle
  Fixed Window 3.24/0.39/0.31,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {86581d2c-348a-4c6f-8a4b-d6dc6d60cdf5}, ! Handle
  Fixed Window 3.24/0.49/0.41,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.40999999999999998;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {eb665779-a239-4332-a149-1b3e12ac83b1}, ! Handle
  Fixed Window 3.35/0.36/0.27,            ! Name
  3.3500200000000002,                     ! U-Factor
  0.35999999999999999,                    ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {a6683055-3ddd-4778-8379-f50e05979685}, ! Handle
  Fixed Window 3.35/0.39/0.31,            ! Name
  3.3500200000000002,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {bdfc2f2c-f206-4ed4-9cc4-f91f15e524a6}, ! Handle
  Fixed Window 3.53/0.41/0.32,            ! Name
  3.5203600000000002,                     ! U-Factor
  0.40999999999999998,                    ! Solar Heat Gain Coefficient
  0.32000000000000001;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {c5e447b1-4a4a-4669-ab74-58561388724b}, ! Handle
  Fixed Window 3.81/0.3/.21,              ! Name
  2.9525600000000001,                     ! U-Factor
  0.29999999999999999,                    ! Solar Heat Gain Coefficient
  0.20999999999999999;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {4bce1fc9-91b4-4ed4-ba92-c195e187e084}, ! Handle
  Fixed Window 3.81/0.39/0.27,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {c68cabec-3308-4c1b-b2f9-5904916eeb5e}, ! Handle
  Fixed Window 3.81/0.49/0.38,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {04cbd9d0-ab26-4b79-bbdb-12fe8a4aa6e3}, ! Handle
  Fixed Window 4.09/0.26/0.13,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.13;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {29e5e762-83a0-43ad-9916-4fc1535cf398}, ! Handle
  Fixed Window 4.09/0.36/0.23,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.35999999999999999,                    ! Solar Heat Gain Coefficient
  0.23000000000000001;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {d84424b8-f849-4df4-ab1f-ccaddef1a2d6}, ! Handle
  Fixed Window 4.09/0.39/0.25,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.25;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {c7b6989a-f575-435f-b0fb-6420570d96fc}, ! Handle
  Fixed Window 5.84/0.25/0.11,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.11;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {66968a45-12f5-4b73-9b71-920580f93c16}, ! Handle
  Fixed Window 5.84/0.39/0.22,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.22;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {12e2775b-657f-4785-b204-9154ce205df4}, ! Handle
  Fixed Window 5.84/0.44/0.27,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.44,                                   ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {2ae20a07-57af-48b4-90d7-ea700f8544a5}, ! Handle
  Fixed Window 5.84/0.54/0.38,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.54000000000000004,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {848a9297-db77-4799-8cbd-33873824fbcd}, ! Handle
  Fixed Window 5.84/0.61/0.47,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.60999999999999999,                    ! Solar Heat Gain Coefficient
  0.46999999999999997;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {4679fa56-fc68-4283-b889-532edd1807aa}, ! Handle
  Fixed Window 5.84/0.70/0.60,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.69999999999999996,                    ! Solar Heat Gain Coefficient
  0.59999999999999998;                    ! Visible Transmittance

OS:Schedule:Ruleset,
  {1a9affda-2724-4c64-bcc0-247b90f1ed58}, ! Handle
  Always Off,                             ! Name
  {8e3a805e-ac88-446d-87ef-4b68ef71fb1e}, ! Schedule Type Limits Name
  {cf35d199-d1b9-4859-851d-43446809e0d2}, ! Default Day Schedule Name
  {5d71be3e-0654-46db-b2ce-e1f077a3d8cb}, ! Summer Design Day Schedule Name
  {e7b76abb-f1dc-4f6c-8c4b-5730d275b35b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf35d199-d1b9-4859-851d-43446809e0d2}, ! Handle
  Always Off Default Schedule,            ! Name
  {8e3a805e-ac88-446d-87ef-4b68ef71fb1e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7b76abb-f1dc-4f6c-8c4b-5730d275b35b}, ! Handle
  Always Off Winter Design Day,           ! Name
  {8e3a805e-ac88-446d-87ef-4b68ef71fb1e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5d71be3e-0654-46db-b2ce-e1f077a3d8cb}, ! Handle
  Always Off Summer Design Day,           ! Name
  {8e3a805e-ac88-446d-87ef-4b68ef71fb1e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {abfdd7a7-4d80-4b31-a457-063e7a5f41a7}, ! Handle
  LargeHotel Bldg Occ,                    ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {580f2ab7-24bc-4ae6-b58a-3c464d9205b1}, ! Default Day Schedule Name
  {67014c99-a109-438a-b7d9-af133038a2c8}, ! Summer Design Day Schedule Name
  {24cf3304-ba2a-4ef2-a7de-c1d2c56506ee}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {580f2ab7-24bc-4ae6-b58a-3c464d9205b1}, ! Handle
  LargeHotel Bldg Occ Default Schedule,   ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9;                                    !- Value Until Time 9

OS:Schedule:Day,
  {67014c99-a109-438a-b7d9-af133038a2c8}, ! Handle
  LargeHotel Bldg Occ Summer Design Day,  ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {59030984-6d62-4f55-8e37-4fe978d7f3cb}, ! Handle
  LargeHotel Bldg Occ Rule 2,             ! Name
  {abfdd7a7-4d80-4b31-a457-063e7a5f41a7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a9a7dba4-08b5-4bbb-8e8b-318ed9b6666c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a9a7dba4-08b5-4bbb-8e8b-318ed9b6666c}, ! Handle
  LargeHotel Bldg Occ Rule 2 Day Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.90000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.69999999999999996,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.29999999999999999,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.59999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996;                    ! Value Until Time 7

OS:Schedule:Day,
  {24cf3304-ba2a-4ef2-a7de-c1d2c56506ee}, ! Handle
  LargeHotel Bldg Occ Winter Design Day,  ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d6ddb5d4-c50e-4811-b628-7b026011d9f7}, ! Handle
  LargeHotel Bldg Occ Rule 1,             ! Name
  {abfdd7a7-4d80-4b31-a457-063e7a5f41a7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9b4b2f80-f433-478b-81bf-72663d999e6a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9b4b2f80-f433-478b-81bf-72663d999e6a}, ! Handle
  LargeHotel Bldg Occ Rule 1 Day Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.69999999999999996,                    ! Value Until Time 1
  11,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004;                    ! Value Until Time 8

OS:Schedule:Ruleset,
  {8a99ca67-9a30-4ad7-8914-ec39c7a152bb}, ! Handle
  LargeHotel GuestRoom Occ,               ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {0e45059c-760b-49a2-a3b3-dd543057de42}, ! Default Day Schedule Name
  {e8103c4d-bee1-478d-8a01-b191999c9a9b}, ! Summer Design Day Schedule Name
  {55b2405e-9121-4fb5-8f8a-b6035c49297f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e45059c-760b-49a2-a3b3-dd543057de42}, ! Handle
  LargeHotel GuestRoom Occ Default Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.65,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {89d68306-9e9a-48eb-ae3a-7e8ef988c189}, ! Handle
  LargeHotel GuestRoom Occ Rule 1,        ! Name
  {8a99ca67-9a30-4ad7-8914-ec39c7a152bb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {dffbecc7-cda4-4632-8603-18238b04834b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {dffbecc7-cda4-4632-8603-18238b04834b}, ! Handle
  LargeHotel GuestRoom Occ Rule 1 Day Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.65000000000000002,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5;                                    ! Value Until Time 8

OS:Schedule:Day,
  {55b2405e-9121-4fb5-8f8a-b6035c49297f}, ! Handle
  LargeHotel GuestRoom Occ Winter Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e8103c4d-bee1-478d-8a01-b191999c9a9b}, ! Handle
  LargeHotel GuestRoom Occ Summer Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {4880abe7-79a5-44a2-b607-fb8e85f8d35d}, ! Handle
  LargeHotel Infil Quarter On,            ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {51585d61-274c-497c-bda8-b6e49f9986a4}, ! Default Day Schedule Name
  {eccbb9f1-e8b4-4a0d-a936-0a88f8c4edc6}, ! Summer Design Day Schedule Name
  {9f7300b2-491f-465e-a6b4-a128ffcd59b4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {51585d61-274c-497c-bda8-b6e49f9986a4}, ! Handle
  LargeHotel Infil Quarter On Default Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9f7300b2-491f-465e-a6b4-a128ffcd59b4}, ! Handle
  LargeHotel Infil Quarter On Winter Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {eccbb9f1-e8b4-4a0d-a936-0a88f8c4edc6}, ! Handle
  LargeHotel Infil Quarter On Summer Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {591ec727-058c-4388-8af0-c9ed623854c3}, ! Handle
  LargeHotel Kitchen Equip,               ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {4dafff8f-bdf9-4297-bdcd-7480b0820433}, ! Default Day Schedule Name
  {e53dd720-d299-4314-86bf-04feeeed07eb}, ! Summer Design Day Schedule Name
  {0df82811-71dd-4635-8e80-b6e2260760a5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4dafff8f-bdf9-4297-bdcd-7480b0820433}, ! Handle
  LargeHotel Kitchen Equip Default Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {e53dd720-d299-4314-86bf-04feeeed07eb}, ! Handle
  LargeHotel Kitchen Equip Summer Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Day,
  {0df82811-71dd-4635-8e80-b6e2260760a5}, ! Handle
  LargeHotel Kitchen Equip Winter Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6374a418-4248-4a58-9623-6588a8546a23}, ! Handle
  LargeHotel Kitchen Equip Rule 1,        ! Name
  {591ec727-058c-4388-8af0-c9ed623854c3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2f53cf46-c645-4b76-b1aa-5060f36e9d07}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2f53cf46-c645-4b76-b1aa-5060f36e9d07}, ! Handle
  LargeHotel Kitchen Equip Rule 1 Day Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.34999999999999998,                    ! Value Until Time 5
  16,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.34999999999999998,                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.25;                                   ! Value Until Time 8

OS:Schedule:Ruleset,
  {b9007151-b322-440c-adb0-e7809d53fe47}, ! Handle
  LargeHotel HtgSetp,                     ! Name
  {cd0bbdf8-4fa6-4b50-8c43-f418a674087f}, ! Schedule Type Limits Name
  {7acffa0d-0f7d-42b2-af5d-b3d3a34504b2}, ! Default Day Schedule Name
  {198bf212-e0ea-4a83-b2ca-e37b93719294}, ! Summer Design Day Schedule Name
  {1c3e9c23-be75-4732-ac85-6e6af1446a0f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7acffa0d-0f7d-42b2-af5d-b3d3a34504b2}, ! Handle
  LargeHotel HtgSetp Default Schedule,    ! Name
  {cd0bbdf8-4fa6-4b50-8c43-f418a674087f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21;                                     !- Value Until Time 2

OS:Schedule:Day,
  {1c3e9c23-be75-4732-ac85-6e6af1446a0f}, ! Handle
  LargeHotel HtgSetp Winter Design Day,   ! Name
  {cd0bbdf8-4fa6-4b50-8c43-f418a674087f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  21;                                     ! Value Until Time 2

OS:Schedule:Day,
  {198bf212-e0ea-4a83-b2ca-e37b93719294}, ! Handle
  LargeHotel HtgSetp Summer Design Day,   ! Name
  {cd0bbdf8-4fa6-4b50-8c43-f418a674087f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  21;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {c67e65f8-e144-43de-9311-cf6c12d6750e}, ! Handle
  LargeHotel ClgSetp,                     ! Name
  {50c14809-1378-4fa0-a671-902619c50397}, ! Schedule Type Limits Name
  {27b72e96-d021-40b3-8899-49cb1ea6c529}, ! Default Day Schedule Name
  {534cfb38-6920-4b2b-9aed-0484d4370396}, ! Summer Design Day Schedule Name
  {3ff053da-1043-4003-abbc-0a4629eeedbc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {27b72e96-d021-40b3-8899-49cb1ea6c529}, ! Handle
  LargeHotel ClgSetp Default Schedule,    ! Name
  {50c14809-1378-4fa0-a671-902619c50397}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {3ff053da-1043-4003-abbc-0a4629eeedbc}, ! Handle
  LargeHotel ClgSetp Winter Design Day,   ! Name
  {50c14809-1378-4fa0-a671-902619c50397}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  24;                                     ! Value Until Time 2

OS:Schedule:Day,
  {534cfb38-6920-4b2b-9aed-0484d4370396}, ! Handle
  LargeHotel ClgSetp Summer Design Day,   ! Name
  {50c14809-1378-4fa0-a671-902619c50397}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  24;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {0f5503c2-167b-4dd5-880d-4336c9594861}, ! Handle
  LargeHotel Kitchen ClgSetp,             ! Name
  {3d88b715-5c54-43f3-bc26-1c6b8ca12f0c}, ! Schedule Type Limits Name
  {34c1e508-ff1c-4311-aa6a-0fe6a1f72392}, ! Default Day Schedule Name
  {790ef711-18d8-46d1-94d8-dc8e91a06a3c}, ! Summer Design Day Schedule Name
  {ff6501a1-4c92-44e4-98f2-c237be7ebb17}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {34c1e508-ff1c-4311-aa6a-0fe6a1f72392}, ! Handle
  LargeHotel Kitchen ClgSetp Default Schedule, ! Name
  {3d88b715-5c54-43f3-bc26-1c6b8ca12f0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26;                                     !- Value Until Time 2

OS:Schedule:Day,
  {ff6501a1-4c92-44e4-98f2-c237be7ebb17}, ! Handle
  LargeHotel Kitchen ClgSetp Winter Design Day, ! Name
  {3d88b715-5c54-43f3-bc26-1c6b8ca12f0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  26;                                     ! Value Until Time 2

OS:Schedule:Day,
  {790ef711-18d8-46d1-94d8-dc8e91a06a3c}, ! Handle
  LargeHotel Kitchen ClgSetp Summer Design Day, ! Name
  {3d88b715-5c54-43f3-bc26-1c6b8ca12f0c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  26;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {b8b1fc96-b90f-4190-9279-6cc7d275d90e}, ! Handle
  LargeHotel BLDG ELEVATORS,              ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {d06a8ecc-9490-4639-9c79-3128dd05cde7}, ! Default Day Schedule Name
  {600625a9-7438-4bc7-b66f-e2a07b63ec66}, ! Summer Design Day Schedule Name
  {079eca15-bd16-43bb-8994-29dfe1a89a94}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d06a8ecc-9490-4639-9c79-3128dd05cde7}, ! Handle
  LargeHotel BLDG ELEVATORS Default Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {079eca15-bd16-43bb-8994-29dfe1a89a94}, ! Handle
  LargeHotel BLDG ELEVATORS Winter Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Day,
  {600625a9-7438-4bc7-b66f-e2a07b63ec66}, ! Handle
  LargeHotel BLDG ELEVATORS Summer Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.5,                                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  16,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999,                    ! Value Until Time 7
  17,                                     ! Hour 8
  0,                                      ! Minute 8
  0.34999999999999998,                    ! Value Until Time 8
  19,                                     ! Hour 9
  0,                                      ! Minute 9
  0.5,                                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.10000000000000001;                    ! Value Until Time 13

OS:Schedule:Ruleset,
  {5cdd5a6c-4641-4752-a4ba-717e709895ca}, ! Handle
  LargeHotel LaundryRoom Equip,           ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {6223350c-8f2e-4880-8690-b8b889d48d63}, ! Default Day Schedule Name
  {d4ce1a2f-5f7c-4a36-96cb-127f30c3e11b}, ! Summer Design Day Schedule Name
  {f495b398-21f3-4c9d-9f57-bc66398a7c3a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6223350c-8f2e-4880-8690-b8b889d48d63}, ! Handle
  LargeHotel LaundryRoom Equip Default Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f495b398-21f3-4c9d-9f57-bc66398a7c3a}, ! Handle
  LargeHotel LaundryRoom Equip Winter Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d4ce1a2f-5f7c-4a36-96cb-127f30c3e11b}, ! Handle
  LargeHotel LaundryRoom Equip Summer Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {419783ea-3b70-4bd2-850a-53553a22ebdb}, ! Handle
  LargeHotel Guest HtgSetp,               ! Name
  {0f42d38d-824d-43db-8b24-b507e798f6f0}, ! Schedule Type Limits Name
  {518e891f-7dc8-47b0-922c-175fd692bf2f}, ! Default Day Schedule Name
  {ebec04b1-6de8-4626-be9a-27c5ad64b759}, ! Summer Design Day Schedule Name
  {cfe9eb18-45b3-4ad0-b0b2-ec4b9fe5e5cb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {518e891f-7dc8-47b0-922c-175fd692bf2f}, ! Handle
  LargeHotel Guest HtgSetp Default Schedule, ! Name
  {0f42d38d-824d-43db-8b24-b507e798f6f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cfe9eb18-45b3-4ad0-b0b2-ec4b9fe5e5cb}, ! Handle
  LargeHotel Guest HtgSetp Winter Design Day, ! Name
  {0f42d38d-824d-43db-8b24-b507e798f6f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Day,
  {ebec04b1-6de8-4626-be9a-27c5ad64b759}, ! Handle
  LargeHotel Guest HtgSetp Summer Design Day, ! Name
  {0f42d38d-824d-43db-8b24-b507e798f6f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {32d58cc0-d8ac-459d-ad3e-12129b10dc00}, ! Handle
  LargeHotel Corr ClgSetp,                ! Name
  {d06501ce-f8b6-4583-abc4-138c260250b2}, ! Schedule Type Limits Name
  {dc2396d0-41ad-463e-b8bd-6ad81217777f}, ! Default Day Schedule Name
  {1486e315-f7d4-4283-aebb-a4e52df5e9ec}, ! Summer Design Day Schedule Name
  {1fd043e7-2c7c-4d78-a23f-581569d6d3c7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc2396d0-41ad-463e-b8bd-6ad81217777f}, ! Handle
  LargeHotel Corr ClgSetp Default Schedule, ! Name
  {d06501ce-f8b6-4583-abc4-138c260250b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1fd043e7-2c7c-4d78-a23f-581569d6d3c7}, ! Handle
  LargeHotel Corr ClgSetp Winter Design Day, ! Name
  {d06501ce-f8b6-4583-abc4-138c260250b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Schedule:Day,
  {1486e315-f7d4-4283-aebb-a4e52df5e9ec}, ! Handle
  LargeHotel Corr ClgSetp Summer Design Day, ! Name
  {d06501ce-f8b6-4583-abc4-138c260250b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {54f17980-9619-454b-b6c6-a5ea60a763b7}, ! Handle
  LargeHotel Kitchen HtgSetp,             ! Name
  {9e51be8b-082c-487d-987a-02da13197820}, ! Schedule Type Limits Name
  {e3413af9-b29c-4ba2-812d-808bb5e6d4de}, ! Default Day Schedule Name
  {3f8ea510-9b43-4f0d-a9f6-2d887e56745e}, ! Summer Design Day Schedule Name
  {09552a91-f171-4728-b876-c7ddc1af885d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3413af9-b29c-4ba2-812d-808bb5e6d4de}, ! Handle
  LargeHotel Kitchen HtgSetp Default Schedule, ! Name
  {9e51be8b-082c-487d-987a-02da13197820}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  19;                                     !- Value Until Time 2

OS:Schedule:Day,
  {09552a91-f171-4728-b876-c7ddc1af885d}, ! Handle
  LargeHotel Kitchen HtgSetp Winter Design Day, ! Name
  {9e51be8b-082c-487d-987a-02da13197820}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  19;                                     ! Value Until Time 2

OS:Schedule:Day,
  {3f8ea510-9b43-4f0d-a9f6-2d887e56745e}, ! Handle
  LargeHotel Kitchen HtgSetp Summer Design Day, ! Name
  {9e51be8b-082c-487d-987a-02da13197820}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  19;                                     ! Value Until Time 2

OS:Schedule:Ruleset,
  {16fe509b-f335-4b42-9414-2df84bdf81b6}, ! Handle
  LargeHotel Clothing,                    ! Name
  {fc63a7ce-780d-479e-81e5-75efb5fcd6e9}, ! Schedule Type Limits Name
  {f1087f4a-8fb9-44e4-97e8-4fd1722d1190}, ! Default Day Schedule Name
  {197dde16-d9fc-4110-92c1-8e9e2053ca83}, ! Summer Design Day Schedule Name
  {8695afde-5c00-45c9-aae5-061d87ffa3b9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1087f4a-8fb9-44e4-97e8-4fd1722d1190}, ! Handle
  LargeHotel Clothing Default Schedule,   ! Name
  {fc63a7ce-780d-479e-81e5-75efb5fcd6e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8695afde-5c00-45c9-aae5-061d87ffa3b9}, ! Handle
  LargeHotel Clothing Winter Design Day,  ! Name
  {fc63a7ce-780d-479e-81e5-75efb5fcd6e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {12e6ffea-bd0b-4d09-9e95-0822b0b2040b}, ! Handle
  LargeHotel Clothing Rule 2,             ! Name
  {16fe509b-f335-4b42-9414-2df84bdf81b6}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {32a47227-17b4-4977-aa2d-92dfc8a2a297}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {32a47227-17b4-4977-aa2d-92dfc8a2a297}, ! Handle
  LargeHotel Clothing Rule 2 Day Schedule, ! Name
  {fc63a7ce-780d-479e-81e5-75efb5fcd6e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Day,
  {197dde16-d9fc-4110-92c1-8e9e2053ca83}, ! Handle
  LargeHotel Clothing Summer Design Day,  ! Name
  {fc63a7ce-780d-479e-81e5-75efb5fcd6e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {a4a87a6e-a525-4d78-8788-96b9f63ab601}, ! Handle
  LargeHotel Clothing Rule 1,             ! Name
  {16fe509b-f335-4b42-9414-2df84bdf81b6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6bc7b417-d11e-4622-86b9-0306ad496c75}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  10,                                     ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6bc7b417-d11e-4622-86b9-0306ad496c75}, ! Handle
  LargeHotel Clothing Rule 1 Day Schedule, ! Name
  {fc63a7ce-780d-479e-81e5-75efb5fcd6e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {f82a0876-69e3-49d2-b1fc-95912e480dec}, ! Handle
  LargeHotel LaundryRoom Gas,             ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {c9f8220e-ee49-469e-8580-5dbba3e0a1d1}, ! Default Day Schedule Name
  {0e531934-96f8-456a-bd37-89f953fe66de}, ! Summer Design Day Schedule Name
  {88c1b92e-cbcf-4afb-9d04-d574e57d72b5}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9f8220e-ee49-469e-8580-5dbba3e0a1d1}, ! Handle
  LargeHotel LaundryRoom Gas Default Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {88c1b92e-cbcf-4afb-9d04-d574e57d72b5}, ! Handle
  LargeHotel LaundryRoom Gas Winter Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0e531934-96f8-456a-bd37-89f953fe66de}, ! Handle
  LargeHotel LaundryRoom Gas Summer Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {9f6f9bbc-b286-4a44-a16e-9ed75db49aa9}, ! Handle
  LargeHotel Guest ClgSetp,               ! Name
  {d390774b-ed49-4718-bafc-f60b7c685c41}, ! Schedule Type Limits Name
  {6dea22da-8104-4358-bcdc-752ef5e84a85}, ! Default Day Schedule Name
  {9a5f491e-f975-4ccf-955b-e8ab12f2ef5f}, ! Summer Design Day Schedule Name
  {9d456b85-b74d-4cb7-94bd-ef6fc75d829e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6dea22da-8104-4358-bcdc-752ef5e84a85}, ! Handle
  LargeHotel Guest ClgSetp Default Schedule, ! Name
  {d390774b-ed49-4718-bafc-f60b7c685c41}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9d456b85-b74d-4cb7-94bd-ef6fc75d829e}, ! Handle
  LargeHotel Guest ClgSetp Winter Design Day, ! Name
  {d390774b-ed49-4718-bafc-f60b7c685c41}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {9a5f491e-f975-4ccf-955b-e8ab12f2ef5f}, ! Handle
  LargeHotel Guest ClgSetp Summer Design Day, ! Name
  {d390774b-ed49-4718-bafc-f60b7c685c41}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {d7538458-a8a8-4c5a-849e-1ad379eecd81}, ! Handle
  LargeHotel Bldg Equip,                  ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {db588ea2-bdf0-4d32-a0db-84d348b8c4b0}, ! Default Day Schedule Name
  {dab2a157-b7c9-4f5c-be65-8740c0d47cd8}, ! Summer Design Day Schedule Name
  {6487e05a-351e-4d08-9075-07628d4f0fb9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {db588ea2-bdf0-4d32-a0db-84d348b8c4b0}, ! Handle
  LargeHotel Bldg Equip Default Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {8343f2fe-2120-47f0-85d2-0541ef92dd78}, ! Handle
  LargeHotel Bldg Equip Rule 2,           ! Name
  {d7538458-a8a8-4c5a-849e-1ad379eecd81}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3e3720aa-30ab-4033-9317-f292b6dd346d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3e3720aa-30ab-4033-9317-f292b6dd346d}, ! Handle
  LargeHotel Bldg Equip Rule 2 Day Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.69999999999999996,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.69999999999999996,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.40000000000000002;                    ! Value Until Time 10

OS:Schedule:Day,
  {dab2a157-b7c9-4f5c-be65-8740c0d47cd8}, ! Handle
  LargeHotel Bldg Equip Summer Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6487e05a-351e-4d08-9075-07628d4f0fb9}, ! Handle
  LargeHotel Bldg Equip Winter Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d6fe6bb0-dc92-4496-a3da-2cfff3f4993c}, ! Handle
  LargeHotel Bldg Equip Rule 1,           ! Name
  {d7538458-a8a8-4c5a-849e-1ad379eecd81}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4682077a-6a71-405c-b8a5-c1fc25fe9281}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4682077a-6a71-405c-b8a5-c1fc25fe9281}, ! Handle
  LargeHotel Bldg Equip Rule 1 Day Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.40000000000000002,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.29999999999999999,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.80000000000000004,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.90000000000000002,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.69999999999999996,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.59999999999999998,                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.40000000000000002;                    ! Value Until Time 12

OS:Schedule:Ruleset,
  {50908401-b0af-4dd5-b709-83e980790904}, ! Handle
  LargeHotel Activity,                    ! Name
  {6d624c0b-5b74-4870-aa89-3d5ff7c96455}, ! Schedule Type Limits Name
  {6a33fb00-62db-475d-ad30-4e72caff257a}, ! Default Day Schedule Name
  {ce8836db-86e8-4ca8-9e2a-dd6dd688e71b}, ! Summer Design Day Schedule Name
  {afbd56ac-5d22-467f-8db0-bf163e97f80b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a33fb00-62db-475d-ad30-4e72caff257a}, ! Handle
  LargeHotel Activity Default Schedule,   ! Name
  {6d624c0b-5b74-4870-aa89-3d5ff7c96455}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {afbd56ac-5d22-467f-8db0-bf163e97f80b}, ! Handle
  LargeHotel Activity Winter Design Day,  ! Name
  {6d624c0b-5b74-4870-aa89-3d5ff7c96455}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {ce8836db-86e8-4ca8-9e2a-dd6dd688e71b}, ! Handle
  LargeHotel Activity Summer Design Day,  ! Name
  {6d624c0b-5b74-4870-aa89-3d5ff7c96455}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {3c6557be-5628-4d32-8f6c-8f42c45e0b12}, ! Handle
  LargeHotel Kitchen Exhaust,             ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {4ad6fb86-e006-4642-b490-3b706a3cc714}, ! Default Day Schedule Name
  {05865c00-492d-4989-9815-5ac718f48bf4}, ! Summer Design Day Schedule Name
  {2ed16e1d-ff2b-45ca-a4cc-3305e57c86f0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ad6fb86-e006-4642-b490-3b706a3cc714}, ! Handle
  LargeHotel Kitchen Exhaust Default Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2ed16e1d-ff2b-45ca-a4cc-3305e57c86f0}, ! Handle
  LargeHotel Kitchen Exhaust Winter Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  1;                                      ! Value Until Time 2

OS:Schedule:Day,
  {05865c00-492d-4989-9815-5ac718f48bf4}, ! Handle
  LargeHotel Kitchen Exhaust Summer Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  1;                                      ! Value Until Time 2

OS:Schedule:Ruleset,
  {f55d7968-98e9-4dee-ae31-86d3607feb4e}, ! Handle
  LargeHotel Corr HtgSetp,                ! Name
  {83a787ff-c57e-4597-a7f0-151a94f673be}, ! Schedule Type Limits Name
  {ae9c8971-f83a-4e79-b587-c278fb9ead68}, ! Default Day Schedule Name
  {9abf45fc-70f2-4b2b-95ba-3403b59936fe}, ! Summer Design Day Schedule Name
  {8d267333-a217-4793-911c-2301cd10d815}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae9c8971-f83a-4e79-b587-c278fb9ead68}, ! Handle
  LargeHotel Corr HtgSetp Default Schedule, ! Name
  {83a787ff-c57e-4597-a7f0-151a94f673be}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8d267333-a217-4793-911c-2301cd10d815}, ! Handle
  LargeHotel Corr HtgSetp Winter Design Day, ! Name
  {83a787ff-c57e-4597-a7f0-151a94f673be}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {9abf45fc-70f2-4b2b-95ba-3403b59936fe}, ! Handle
  LargeHotel Corr HtgSetp Summer Design Day, ! Name
  {83a787ff-c57e-4597-a7f0-151a94f673be}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {777ff84d-d6ee-4372-bf9b-7cc44c3506d1}, ! Handle
  LargeHotel Lobby Occ,                   ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {b71dcb82-0ae8-4da2-ad27-59d85131b70c}, ! Default Day Schedule Name
  {4e76baa3-efc8-4a60-935e-d3a2ea5bf206}, ! Summer Design Day Schedule Name
  {04530688-c575-41f7-b201-db1e7d980732}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b71dcb82-0ae8-4da2-ad27-59d85131b70c}, ! Handle
  LargeHotel Lobby Occ Default Schedule,  ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.699999988079071,                      !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.200000002980232,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.200000002980232,                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.100000001490116;                      !- Value Until Time 7

OS:Schedule:Rule,
  {9e8a37ba-3176-4e08-8a27-4d4857ccff88}, ! Handle
  LargeHotel Lobby Occ Rule 1,            ! Name
  {777ff84d-d6ee-4372-bf9b-7cc44c3506d1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0f6f0f24-0191-4d55-afc6-006ada2c9c2d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0f6f0f24-0191-4d55-afc6-006ada2c9c2d}, ! Handle
  LargeHotel Lobby Occ Rule 1 Day Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.69999999999999996,                    ! Value Until Time 3
  22,                                     ! Hour 4
  0,                                      ! Minute 4
  0.20000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {04530688-c575-41f7-b201-db1e7d980732}, ! Handle
  LargeHotel Lobby Occ Winter Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4e76baa3-efc8-4a60-935e-d3a2ea5bf206}, ! Handle
  LargeHotel Lobby Occ Summer Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {00a1ed71-5e25-494a-a707-7f899234d721}, ! Handle
  Always On,                              ! Name
  {7f2c8665-c996-4833-8317-20354d4a0606}, ! Schedule Type Limits Name
  {329cffb9-f2bf-4e4d-b061-7494abb1c57a}, ! Default Day Schedule Name
  {6807bf7b-448a-42ee-9159-fdb729fe1090}, ! Summer Design Day Schedule Name
  {e1634331-f5b3-44d9-bdca-af5917f5cc78}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {329cffb9-f2bf-4e4d-b061-7494abb1c57a}, ! Handle
  Always On Default Schedule,             ! Name
  {7f2c8665-c996-4833-8317-20354d4a0606}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1634331-f5b3-44d9-bdca-af5917f5cc78}, ! Handle
  Always On Winter Design Day,            ! Name
  {7f2c8665-c996-4833-8317-20354d4a0606}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6807bf7b-448a-42ee-9159-fdb729fe1090}, ! Handle
  Always On Summer Design Day,            ! Name
  {7f2c8665-c996-4833-8317-20354d4a0606}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {1b451283-1747-46d5-ad83-370a1efa1915}, ! Handle
  LargeHotel Bldg Light,                  ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {372d8fba-dd4f-4069-bb82-b6e1fc12b411}, ! Default Day Schedule Name
  {ed4e3563-c726-4a20-b991-d791f2036f10}, ! Summer Design Day Schedule Name
  {5dd8a2e3-eb83-4901-9326-cbdd929ba5f2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {372d8fba-dd4f-4069-bb82-b6e1fc12b411}, ! Handle
  LargeHotel Bldg Light Default Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {ce594bf0-52a4-49dd-a8fd-cfa487ea9d4e}, ! Handle
  LargeHotel Bldg Light Rule 2,           ! Name
  {1b451283-1747-46d5-ad83-370a1efa1915}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {cd03031f-32bf-457c-b0fa-25f356fb2890}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cd03031f-32bf-457c-b0fa-25f356fb2890}, ! Handle
  LargeHotel Bldg Light Rule 2 Day Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.25,                                   ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  23,                                     ! Hour 9
  0,                                      ! Minute 9
  0.59999999999999998,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0.29999999999999999;                    ! Value Until Time 10

OS:Schedule:Day,
  {ed4e3563-c726-4a20-b991-d791f2036f10}, ! Handle
  LargeHotel Bldg Light Summer Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5dd8a2e3-eb83-4901-9326-cbdd929ba5f2}, ! Handle
  LargeHotel Bldg Light Winter Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7bb840d1-14c6-4d46-ac6c-4e31962901a4}, ! Handle
  LargeHotel Bldg Light Rule 1,           ! Name
  {1b451283-1747-46d5-ad83-370a1efa1915}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0ff53bc8-b8c1-4efb-bdc2-96bbe69337fe}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0ff53bc8-b8c1-4efb-bdc2-96bbe69337fe}, ! Handle
  LargeHotel Bldg Light Rule 1 Day Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  2,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.20000000000000001,                    ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  13,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  19,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  20,                                     ! Hour 8
  0,                                      ! Minute 8
  0.69999999999999996,                    ! Value Until Time 8
  21,                                     ! Hour 9
  0,                                      ! Minute 9
  0.80000000000000004,                    ! Value Until Time 9
  22,                                     ! Hour 10
  0,                                      ! Minute 10
  0.59999999999999998,                    ! Value Until Time 10
  23,                                     ! Hour 11
  0,                                      ! Minute 11
  0.5,                                    ! Value Until Time 11
  24,                                     ! Hour 12
  0,                                      ! Minute 12
  0.29999999999999999;                    ! Value Until Time 12

OS:Schedule:Ruleset,
  {031fc005-e2d8-4642-9e7a-b6990c8a0c59}, ! Handle
  LargeHotel GuestRoom Equip,             ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {27b289a6-1f49-4f5a-bb58-bf90c8b30b4f}, ! Default Day Schedule Name
  {da4e12e9-47e3-4852-8133-b820ca878ffc}, ! Summer Design Day Schedule Name
  {df211286-e843-4322-a218-a9881e734087}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {27b289a6-1f49-4f5a-bb58-bf90c8b30b4f}, ! Handle
  LargeHotel GuestRoom Equip Default Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.26,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.51,                                   !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2;                                    !- Value Until Time 11

OS:Schedule:Rule,
  {7a3e07d1-6fd3-4a1f-abc8-52447c943132}, ! Handle
  LargeHotel GuestRoom Equip Rule 1,      ! Name
  {031fc005-e2d8-4642-9e7a-b6990c8a0c59}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b771f919-f07e-4f54-9813-26933fe45cfb}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b771f919-f07e-4f54-9813-26933fe45cfb}, ! Handle
  LargeHotel GuestRoom Equip Rule 1 Day Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.20000000000000001,                    ! Value Until Time 1
  7,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  8,                                      ! Hour 3
  0,                                      ! Minute 3
  0.62,                                   ! Value Until Time 3
  9,                                      ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  10,                                     ! Hour 5
  0,                                      ! Minute 5
  0.62,                                   ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.28999999999999998,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.42999999999999999,                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.51000000000000001,                    ! Value Until Time 8
  20,                                     ! Hour 9
  0,                                      ! Minute 9
  0.48999999999999999,                    ! Value Until Time 9
  21,                                     ! Hour 10
  0,                                      ! Minute 10
  0.66000000000000003,                    ! Value Until Time 10
  22,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  23,                                     ! Hour 12
  0,                                      ! Minute 12
  0.34999999999999998,                    ! Value Until Time 12
  24,                                     ! Hour 13
  0,                                      ! Minute 13
  0.20000000000000001;                    ! Value Until Time 13

OS:Schedule:Day,
  {df211286-e843-4322-a218-a9881e734087}, ! Handle
  LargeHotel GuestRoom Equip Winter Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {da4e12e9-47e3-4852-8133-b820ca878ffc}, ! Handle
  LargeHotel GuestRoom Equip Summer Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {ecdf8072-7fad-40d6-be54-c11aa4e4f8c5}, ! Handle
  LargeHotel Work Eff,                    ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {823c5ad0-5606-47d0-bbdd-ca4bb66f4edd}, ! Default Day Schedule Name
  {c02d0d95-54fd-44a2-831d-aa154490ddf1}, ! Summer Design Day Schedule Name
  {0e004b5c-4548-47a6-9374-03b33df8aed4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {823c5ad0-5606-47d0-bbdd-ca4bb66f4edd}, ! Handle
  LargeHotel Work Eff Default Schedule,   ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e004b5c-4548-47a6-9374-03b33df8aed4}, ! Handle
  LargeHotel Work Eff Winter Design Day,  ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c02d0d95-54fd-44a2-831d-aa154490ddf1}, ! Handle
  LargeHotel Work Eff Summer Design Day,  ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {d20178bf-04f8-49f3-bf66-d9138731855c}, ! Handle
  LargeHotel Kitchen Gas,                 ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  {05ca44ce-cd4d-4f35-b903-2f044547f6d6}, ! Default Day Schedule Name
  {11fbbb82-500f-450c-8847-d12d230b73de}, ! Summer Design Day Schedule Name
  {6312419b-8c55-49c0-a7ed-93e73a60057f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {05ca44ce-cd4d-4f35-b903-2f044547f6d6}, ! Handle
  LargeHotel Kitchen Gas Default Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Day,
  {11fbbb82-500f-450c-8847-d12d230b73de}, ! Handle
  LargeHotel Kitchen Gas Summer Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Day,
  {6312419b-8c55-49c0-a7ed-93e73a60057f}, ! Handle
  LargeHotel Kitchen Gas Winter Design Day, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {02bec064-3f0d-4f5d-8b38-1c8331764b37}, ! Handle
  LargeHotel Kitchen Gas Rule 1,          ! Name
  {d20178bf-04f8-49f3-bf66-d9138731855c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {befcffc4-07e2-44d0-800d-c0368a0286ed}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {befcffc4-07e2-44d0-800d-c0368a0286ed}, ! Handle
  LargeHotel Kitchen Gas Rule 1 Day Schedule, ! Name
  {41017e63-4afa-4c81-b493-57f2c0dad1e9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  6,                                      ! Hour 2
  0,                                      ! Minute 2
  0.050000000000000003,                   ! Value Until Time 2
  7,                                      ! Hour 3
  0,                                      ! Minute 3
  0.10000000000000001,                    ! Value Until Time 3
  8,                                      ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  9,                                      ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  10,                                     ! Hour 6
  0,                                      ! Minute 6
  0.14999999999999999,                    ! Value Until Time 6
  13,                                     ! Hour 7
  0,                                      ! Minute 7
  0.25,                                   ! Value Until Time 7
  14,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  15,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999,                    ! Value Until Time 9
  16,                                     ! Hour 10
  0,                                      ! Minute 10
  0.20000000000000001,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.29999999999999999,                    ! Value Until Time 11
  21,                                     ! Hour 12
  0,                                      ! Minute 12
  0.20000000000000001,                    ! Value Until Time 12
  22,                                     ! Hour 13
  0,                                      ! Minute 13
  0.14999999999999999,                    ! Value Until Time 13
  23,                                     ! Hour 14
  0,                                      ! Minute 14
  0.10000000000000001,                    ! Value Until Time 14
  24,                                     ! Hour 15
  0,                                      ! Minute 15
  0.050000000000000003;                   ! Value Until Time 15

OS:ScheduleTypeLimits,
  {7f2c8665-c996-4833-8317-20354d4a0606}, ! Handle
  Fractional,                             ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Continuous;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {3d88b715-5c54-43f3-bc26-1c6b8ca12f0c}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {d06501ce-f8b6-4583-abc4-138c260250b2}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {0f42d38d-824d-43db-8b24-b507e798f6f0}, ! Handle
  Temperature 3,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {6d624c0b-5b74-4870-aa89-3d5ff7c96455}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {9e51be8b-082c-487d-987a-02da13197820}, ! Handle
  Temperature 4,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {d390774b-ed49-4718-bafc-f60b7c685c41}, ! Handle
  Temperature 5,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {cd0bbdf8-4fa6-4b50-8c43-f418a674087f}, ! Handle
  Temperature 6,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {50c14809-1378-4fa0-a671-902619c50397}, ! Handle
  Temperature 7,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {83a787ff-c57e-4597-a7f0-151a94f673be}, ! Handle
  Temperature 8,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:YearDescription,
  {612b0433-a5f7-47d0-965b-ff7d60369672}, !- Handle
  ,                                       !- Calendar Year
  UseWeatherFile;                         !- Day of Week for Start Day

OS:BuildingStory,
  {d272b607-9f70-483d-8c50-493b86f945a8}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  {a1c0ef65-111e-4b7d-9d75-4e7dffd93368}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {24066fa1-2f1b-4f6f-93da-6e710a0fcfdd}; !- Group Rendering Name

OS:Space,
  {707cb978-00fb-4307-8f8f-5a92602ccc8b}, !- Handle
  Space 101,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.856686786493637,                      !- X Origin {m}
  8.66879664249027,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d272b607-9f70-483d-8c50-493b86f945a8}, !- Building Story Name
  {6ed4bef0-0688-42b8-a09a-13be24d7b780}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9271a310-f9a9-4e38-8dc9-284fe71db3d0}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {707cb978-00fb-4307-8f8f-5a92602ccc8b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  15.24, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -7.62, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {432934fe-4ce2-4b63-9784-a4af37dd18b4}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707cb978-00fb-4307-8f8f-5a92602ccc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46e70d90-437d-4f19-8171-b02b6e85cf79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8957d993-33a8-4f1d-a3ee-4e60502efed3}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707cb978-00fb-4307-8f8f-5a92602ccc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1a5da2c-3642-4071-8cfb-3cdda01f3ac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  15.24, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {242273a3-d4ed-4c16-aa00-991a1434161b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707cb978-00fb-4307-8f8f-5a92602ccc8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.62, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -7.62, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, -7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, -7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a7308c-4f4c-4749-9e00-93211def6ba4}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {707cb978-00fb-4307-8f8f-5a92602ccc8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.62, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.62, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c8001b-a2f8-46de-a791-0faea120ddec}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {707cb978-00fb-4307-8f8f-5a92602ccc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b07c7819-ea4b-4f63-a4d1-c3e546e4aa74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -7.62, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {65c65a53-ca25-44e2-a3b7-b00f25135a9d}, !- Handle
  Space 102,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.3366867864936,                       !- X Origin {m}
  1.04879664249027,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d272b607-9f70-483d-8c50-493b86f945a8}, !- Building Story Name
  {6ed4bef0-0688-42b8-a09a-13be24d7b780}; !- Thermal Zone Name

OS:Surface,
  {6d7f1a28-a052-4c5d-b524-86d14cd87245}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65c65a53-ca25-44e2-a3b7-b00f25135a9d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 7.62, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa2ea10-a5de-4aaa-9ea1-5fe80b6c2ba4}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65c65a53-ca25-44e2-a3b7-b00f25135a9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1a5da2c-3642-4071-8cfb-3cdda01f3ac6}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65c65a53-ca25-44e2-a3b7-b00f25135a9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8957d993-33a8-4f1d-a3ee-4e60502efed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -15.24, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25fdb15f-33c6-4511-bc53-f5b5c77528ea}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65c65a53-ca25-44e2-a3b7-b00f25135a9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dc62908-b378-4d22-826a-a1a7c55baefe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 2 {m}
  -15.24, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  -15.24, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aae2607-949e-4cb8-a215-bbe1fb757625}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65c65a53-ca25-44e2-a3b7-b00f25135a9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.62, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {063ec982-5937-41f8-9c57-4276185ccdf5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65c65a53-ca25-44e2-a3b7-b00f25135a9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca0ddfc8-5575-45d5-bdec-8f5edba873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -15.24, 7.62, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22944422-0a63-4ace-8f8b-152d97e70e95}, !- Handle
  Space 103,                              !- Name
  {2fb8b693-d607-45a3-9368-e300ddd7d12c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.856686786493637,                      !- X Origin {m}
  8.66879664249027,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d272b607-9f70-483d-8c50-493b86f945a8}, !- Building Story Name
  {704e158f-6dca-4edd-8ff1-b0c77c74a805}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1e5c84b8-3731-4da9-b621-8e2a8e3b69a5}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22944422-0a63-4ace-8f8b-152d97e70e95}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-015, 1.524, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36a61821-4e9e-495f-8a9d-4288dbdcb306}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22944422-0a63-4ace-8f8b-152d97e70e95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-015, 1.524, 3.048,    !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-015, 1.524, 1.14274842921695e-063, !- X,Y,Z Vertex 2 {m}
  1.6029653594091e-031, -1.51863385573761e-046, -1.10528126760328e-063, !- X,Y,Z Vertex 3 {m}
  1.6029653594091e-031, -1.51863385573762e-046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1137c5dc-1fc9-41fb-ac70-2ab1fdc2e285}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22944422-0a63-4ace-8f8b-152d97e70e95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f52a843-95b6-4654-a260-7d520111a9fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-015, 1.524, 0,        !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-015, 1.524, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7554f165-3e8a-45d0-8b43-ad36d90c6323}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22944422-0a63-4ace-8f8b-152d97e70e95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 1.524, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dc62908-b378-4d22-826a-a1a7c55baefe}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22944422-0a63-4ace-8f8b-152d97e70e95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25fdb15f-33c6-4511-bc53-f5b5c77528ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e70d90-437d-4f19-8171-b02b6e85cf79}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22944422-0a63-4ace-8f8b-152d97e70e95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {432934fe-4ce2-4b63-9784-a4af37dd18b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.01482679704548e-032, -5.69487695901605e-047, 3.048, !- X,Y,Z Vertex 1 {m}
  4.72902064425953e-095, -1.89829231967202e-047, -2.36451032212976e-094, !- X,Y,Z Vertex 2 {m}
  15.24, 1.89829231967201e-047, 2.36451032212976e-094, !- X,Y,Z Vertex 3 {m}
  15.24, -1.89829231967202e-047, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a189d7-3ad6-4d1b-b6a4-50cb32cc7e22}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22944422-0a63-4ace-8f8b-152d97e70e95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48864665-0ac4-480c-aa6a-66c99b5eaa91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-015, 1.524, 3.048,    !- X,Y,Z Vertex 3 {m}
  8.01482679704548e-032, -7.59316927868806e-047, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {641988bd-e1b0-446c-91f0-9e0957cce103}, !- Handle
  Space 104,                              !- Name
  {6c73e01c-9525-4647-9185-85833978fd7c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.3366867864936,                       !- X Origin {m}
  16.2887966424903,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d272b607-9f70-483d-8c50-493b86f945a8}, !- Building Story Name
  {2140a24f-2bb2-435e-a220-f80c0f646681}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {55ccacf4-1c26-42a4-a3bd-6f1b74d6e1f3}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {641988bd-e1b0-446c-91f0-9e0957cce103}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9a6b6fa-d64a-4942-9a84-eb6d728aa1d9}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {641988bd-e1b0-446c-91f0-9e0957cce103}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f52a843-95b6-4654-a260-7d520111a9fc}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {641988bd-e1b0-446c-91f0-9e0957cce103}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1137c5dc-1fc9-41fb-ac70-2ab1fdc2e285}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -30.48, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e827a12b-e92c-4301-b879-9a5cfefcf7fc}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {641988bd-e1b0-446c-91f0-9e0957cce103}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1fff1dd-9491-4bb4-b5c1-f2f5d631c5a8}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {641988bd-e1b0-446c-91f0-9e0957cce103}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ad42a06-223c-4b45-b9e3-620498016235}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {641988bd-e1b0-446c-91f0-9e0957cce103}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d98d65b6-49ab-4e37-b7f3-a7d8fb934c36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -30.48, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {45b2f2d8-c20b-499a-91e4-52899691f6e3}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7802df8f-4ab4-48b2-a4a2-70eb33b23356}; !- Group Rendering Name

OS:Space,
  {257a0db5-b13c-4281-b982-6949227494fc}, !- Handle
  Space 201,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.856686786493637,                      !- X Origin {m}
  8.66879664249027,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {45b2f2d8-c20b-499a-91e4-52899691f6e3}, !- Building Story Name
  {1c68599c-5e9e-48e6-bb6e-e0a33b0cbe66}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b07c7819-ea4b-4f63-a4d1-c3e546e4aa74}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {257a0db5-b13c-4281-b982-6949227494fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30c8001b-a2f8-46de-a791-0faea120ddec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  15.24, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -7.62, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68381ff-84eb-4bee-9aef-20249be866e1}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257a0db5-b13c-4281-b982-6949227494fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {308439e7-22a8-42bb-9cc4-4b1c65a56ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c28178-ad67-42b1-8679-969ae765bfe2}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257a0db5-b13c-4281-b982-6949227494fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2488af50-0675-4e03-a88e-5e6b811df12c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  15.24, -7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6261792-2e50-4f3e-a24d-4adec43323de}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257a0db5-b13c-4281-b982-6949227494fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.62, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, -7.62, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, -7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, -7.62, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd95fc3-c7f7-439e-86a6-9842f61073ac}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257a0db5-b13c-4281-b982-6949227494fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.81, 9.144,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -7.62, 0,                            !- X,Y,Z Vertex 4 {m}
  0, -7.62, 6.096;                        !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {ab1eaf47-37c8-4240-9b43-6ddd5f1f7bb1}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {257a0db5-b13c-4281-b982-6949227494fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.81, 9.144,                        !- X,Y,Z Vertex 1 {m}
  0, -7.62, 6.096,                        !- X,Y,Z Vertex 2 {m}
  15.24, -7.62, 6.096,                    !- X,Y,Z Vertex 3 {m}
  15.24, -3.81, 9.144;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41724036-50fd-4f79-af14-4c7769ef8f95}, !- Handle
  Space 202,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.3366867864936,                       !- X Origin {m}
  1.04879664249027,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {45b2f2d8-c20b-499a-91e4-52899691f6e3}, !- Building Story Name
  {1c68599c-5e9e-48e6-bb6e-e0a33b0cbe66}; !- Thermal Zone Name

OS:Surface,
  {ca0ddfc8-5575-45d5-bdec-8f5edba873fd}, !- Handle
  Surface 32,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41724036-50fd-4f79-af14-4c7769ef8f95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {063ec982-5937-41f8-9c57-4276185ccdf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 7.62, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a60b379-d698-45d3-972e-d7e3c0810def}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41724036-50fd-4f79-af14-4c7769ef8f95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2488af50-0675-4e03-a88e-5e6b811df12c}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41724036-50fd-4f79-af14-4c7769ef8f95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c28178-ad67-42b1-8679-969ae765bfe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 7.62, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -15.24, 7.62, 0,                        !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b508e746-9fb6-4a1f-93c0-5d47f9805323}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41724036-50fd-4f79-af14-4c7769ef8f95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a5bf244-b237-4511-9b55-54370b68a0d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 2 {m}
  -15.24, 7.62, 0,                        !- X,Y,Z Vertex 3 {m}
  -15.24, 7.62, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e76c61-f85b-4e70-b84b-3b6474c99e19}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41724036-50fd-4f79-af14-4c7769ef8f95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.62, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 7.62, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e4fe46-f55d-424d-ac01-ed82637deead}, !- Handle
  Surface 37,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41724036-50fd-4f79-af14-4c7769ef8f95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.62, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -15.24, 7.62, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {959dcb6f-bca4-438a-a4d0-da573ccb8dc1}, !- Handle
  Space 203,                              !- Name
  {2fb8b693-d607-45a3-9368-e300ddd7d12c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.856686786493637,                      !- X Origin {m}
  8.66879664249027,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {45b2f2d8-c20b-499a-91e4-52899691f6e3}, !- Building Story Name
  {9527fb04-e638-40bf-a577-5977dcfde9c1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48864665-0ac4-480c-aa6a-66c99b5eaa91}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {959dcb6f-bca4-438a-a4d0-da573ccb8dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a189d7-3ad6-4d1b-b6a4-50cb32cc7e22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-015, 1.524, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0934ca62-9cfa-4836-b82f-edccc20ebb70}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959dcb6f-bca4-438a-a4d0-da573ccb8dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-015, 1.524, 3.048,    !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-015, 1.524, 1.14274842921695e-063, !- X,Y,Z Vertex 2 {m}
  1.6029653594091e-031, -1.51863385573761e-046, -1.10528126760328e-063, !- X,Y,Z Vertex 3 {m}
  1.6029653594091e-031, -1.51863385573762e-046, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e21ea50-9690-4469-a783-4f8649ccb7ed}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959dcb6f-bca4-438a-a4d0-da573ccb8dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35db67ba-5bc4-4df2-9d23-db6dd8a00387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-015, 1.524, 0,        !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-015, 1.524, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60769798-695a-4ce9-9abf-042c0ada071e}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959dcb6f-bca4-438a-a4d0-da573ccb8dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 1.524, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5bf244-b237-4511-9b55-54370b68a0d6}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959dcb6f-bca4-438a-a4d0-da573ccb8dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b508e746-9fb6-4a1f-93c0-5d47f9805323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {308439e7-22a8-42bb-9cc4-4b1c65a56ae4}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {959dcb6f-bca4-438a-a4d0-da573ccb8dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b68381ff-84eb-4bee-9aef-20249be866e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.01482679704548e-032, -5.69487695901605e-047, 3.048, !- X,Y,Z Vertex 1 {m}
  4.72902064425953e-095, -1.89829231967202e-047, -2.36451032212976e-094, !- X,Y,Z Vertex 2 {m}
  15.24, 1.89829231967201e-047, 2.36451032212976e-094, !- X,Y,Z Vertex 3 {m}
  15.24, -1.89829231967202e-047, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28640258-022c-4864-8ed0-9a6e9b404519}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {959dcb6f-bca4-438a-a4d0-da573ccb8dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-015, 1.524, 3.048,    !- X,Y,Z Vertex 3 {m}
  8.01482679704548e-032, -7.59316927868806e-047, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {040578f4-39f0-4a66-879e-9d6657b6a5ce}, !- Handle
  Space 204,                              !- Name
  {981f8cf2-bec8-4265-9063-e7f241b82847}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.3366867864936,                       !- X Origin {m}
  16.2887966424903,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {45b2f2d8-c20b-499a-91e4-52899691f6e3}, !- Building Story Name
  {9527fb04-e638-40bf-a577-5977dcfde9c1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d98d65b6-49ab-4e37-b7f3-a7d8fb934c36}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {040578f4-39f0-4a66-879e-9d6657b6a5ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ad42a06-223c-4b45-b9e3-620498016235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {738760e6-09b5-4b8b-af36-7c0becf0e891}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {040578f4-39f0-4a66-879e-9d6657b6a5ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35db67ba-5bc4-4df2-9d23-db6dd8a00387}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {040578f4-39f0-4a66-879e-9d6657b6a5ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e21ea50-9690-4469-a783-4f8649ccb7ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -6.096, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -30.48, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.096, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.096, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07a9629-40ff-4846-9673-481d014de688}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {040578f4-39f0-4a66-879e-9d6657b6a5ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -6.096, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1150d5eb-c352-4ddc-827e-eb28cc7af66f}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {040578f4-39f0-4a66-879e-9d6657b6a5ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {966f6843-4cb3-42e7-87be-cdd51b1a02ba}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {040578f4-39f0-4a66-879e-9d6657b6a5ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.096, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -30.48, -6.096, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {24066fa1-2f1b-4f6f-93da-6e710a0fcfdd}, !- Handle
  Rendering Color 1,                      !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7802df8f-4ab4-48b2-a4a2-70eb33b23356}, !- Handle
  Rendering Color 2,                      !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:SubSurface,
  {3ce0510b-df21-49f7-8321-0784a337b385}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0934ca62-9cfa-4836-b82f-edccc20ebb70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.4986, 2.02124137931034,            !- X,Y,Z Vertex 1 {m}
  0, 1.4986, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 2.02124137931034; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0903556-84c0-4b71-9c3a-8d491c598b70}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a60b379-d698-45d3-972e-d7e3c0810def}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2146, 0, 1.98327759197324,          !- X,Y,Z Vertex 1 {m}
  -15.2146, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6edcf70-b8d1-475b-b7d4-750a60491123}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1150d5eb-c352-4ddc-827e-eb28cc7af66f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.98123539232053,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -30.4546, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.4546, 0, 1.98123539232053;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8d76895-6071-4d6c-8d3c-35015693124b}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {242273a3-d4ed-4c16-aa00-991a1434161b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -7.62, 1.98327759197324,        !- X,Y,Z Vertex 1 {m}
  0.0254, -7.62, 0.76,                    !- X,Y,Z Vertex 2 {m}
  15.2146, -7.62, 0.76,                   !- X,Y,Z Vertex 3 {m}
  15.2146, -7.62, 1.98327759197324;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cf8df05-f441-4cc4-9773-6508d25b15a8}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36a61821-4e9e-495f-8a9d-4288dbdcb306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.4986, 2.02124137931034,            !- X,Y,Z Vertex 1 {m}
  0, 1.4986, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 2.02124137931034; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3969144-c85c-4bb8-a274-8695c582a1bc}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60769798-695a-4ce9-9abf-042c0ada071e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 2.02124137931034,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  30.48, 1.4986, 0.76,                    !- X,Y,Z Vertex 3 {m}
  30.48, 1.4986, 2.02124137931034;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d72eb94-b4f2-4227-b5d3-43a6c7297b6f}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6dd95fc3-c7f7-439e-86a6-9842f61073ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.98738255033557,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -7.5946, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -7.5946, 1.98738255033557;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f559537-7f69-41f8-b985-7019825b2d5e}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {738760e6-09b5-4b8b-af36-7c0becf0e891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.0706, 1.98944537815126,           !- X,Y,Z Vertex 1 {m}
  0, -6.0706, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.98944537815126; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4d275be-fdac-47f4-8102-677fc1d122a6}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7554f165-3e8a-45d0-8b43-ad36d90c6323}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 2.02124137931034,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  30.48, 1.4986, 0.76,                    !- X,Y,Z Vertex 3 {m}
  30.48, 1.4986, 2.02124137931034;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00b640c6-fcf9-4d0e-88fd-3df1b268e50f}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7aae2607-949e-4cb8-a215-bbe1fb757625}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.98738255033557,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.5946, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 7.5946, 1.98738255033557;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1731a0d5-7fca-4463-bdc4-25509f4482dc}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93e76c61-f85b-4e70-b84b-3b6474c99e19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.98738255033557,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 7.5946, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 7.5946, 1.98738255033557;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c44bf05-e770-4b8a-a832-071bda4d85c9}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {96a7308c-4f4c-4749-9e00-93211def6ba4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.98738255033557,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -7.5946, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -7.5946, 1.98738255033557;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2761e0cf-dcda-4bb4-8180-1826f73901f1}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfa2ea10-a5de-4aaa-9ea1-5fe80b6c2ba4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2146, 0, 1.98327759197324,          !- X,Y,Z Vertex 1 {m}
  -15.2146, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, 0, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68974c94-30c1-4ed4-a8be-4ff1d777f0b6}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6261792-2e50-4f3e-a24d-4adec43323de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -7.62, 1.98327759197324,        !- X,Y,Z Vertex 1 {m}
  0.0254, -7.62, 0.76,                    !- X,Y,Z Vertex 2 {m}
  15.2146, -7.62, 0.76,                   !- X,Y,Z Vertex 3 {m}
  15.2146, -7.62, 1.98327759197324;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eabddf1e-9483-4ea3-b1bd-a964729e0bed}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9a6b6fa-d64a-4942-9a84-eb6d728aa1d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.0706, 1.98944537815126,           !- X,Y,Z Vertex 1 {m}
  0, -6.0706, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.98944537815126; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb0dec5f-4625-4925-840b-ec8fd8ba1cee}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1fff1dd-9491-4bb4-b5c1-f2f5d631c5a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.98123539232053,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -30.4546, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.4546, 0, 1.98123539232053;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c6bcb6a-4363-46ee-bf2b-ebc65bf9cb22}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e827a12b-e92c-4301-b879-9a5cfefcf7fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.48, -0.0254, 1.98944537815126,      !- X,Y,Z Vertex 1 {m}
  -30.48, -0.0254, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -30.48, -6.0706, 0.76,                  !- X,Y,Z Vertex 3 {m}
  -30.48, -6.0706, 1.98944537815126;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e157161-e9df-4ec6-9c49-b28e89a7f12a}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f07a9629-40ff-4846-9673-481d014de688}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.48, -0.0254, 1.98944537815126,      !- X,Y,Z Vertex 1 {m}
  -30.48, -0.0254, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -30.48, -6.0706, 0.76,                  !- X,Y,Z Vertex 3 {m}
  -30.48, -6.0706, 1.98944537815126;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ac0002ff-054a-49a7-99a8-16dfc54ef232}, !- Handle
  Shading Surface Group 1,                !- Name
  Space,                                  !- Shading Surface Type
  {65c65a53-ca25-44e2-a3b7-b00f25135a9d}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0;                                      !- Z Origin {m}

OS:ShadingSurface,
  {46722c01-bbfc-4585-a26a-27281e2ed065}, !- Handle
  Sub Surface 13 - Overhang,              !- Name
  ,                                       !- Construction Name
  {ac0002ff-054a-49a7-99a8-16dfc54ef232}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000000012, -0.61163879598662, 1.98327759197324, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000012, 0, 1.98327759197324, !- X,Y,Z Vertex 2 {m}
  -15.2146, 0, 1.98327759197324,          !- X,Y,Z Vertex 3 {m}
  -15.2146, -0.61163879598662, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6d4609e7-d7d4-4f58-a093-04af4f978615}, !- Handle
  Shading Surface Group 2,                !- Name
  Space,                                  !- Shading Surface Type
  {257a0db5-b13c-4281-b982-6949227494fc}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0;                                      !- Z Origin {m}

OS:ShadingSurface,
  {3db26068-0505-481e-be24-78d96fbe07d8}, !- Handle
  Sub Surface 14 - Overhang,              !- Name
  ,                                       !- Construction Name
  {6d4609e7-d7d4-4f58-a093-04af4f978615}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2146, -8.23163879598662, 1.98327759197324, !- X,Y,Z Vertex 1 {m}
  15.2146, -7.62, 1.98327759197324,       !- X,Y,Z Vertex 2 {m}
  0.0254, -7.62, 1.98327759197324,        !- X,Y,Z Vertex 3 {m}
  0.0254, -8.23163879598662, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6a1a52c8-7975-49c7-94cc-fde30798f3e1}, !- Handle
  Shading Surface Group 3,                !- Name
  Space,                                  !- Shading Surface Type
  {707cb978-00fb-4307-8f8f-5a92602ccc8b}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0;                                      !- Z Origin {m}

OS:ShadingSurface,
  {eb6e88e5-d9be-4f44-b376-c8370ec848ec}, !- Handle
  Sub Surface 4 - Overhang,               !- Name
  ,                                       !- Construction Name
  {6a1a52c8-7975-49c7-94cc-fde30798f3e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2146, -8.23163879598662, 1.98327759197324, !- X,Y,Z Vertex 1 {m}
  15.2146, -7.62, 1.98327759197324,       !- X,Y,Z Vertex 2 {m}
  0.0254, -7.62, 1.98327759197324,        !- X,Y,Z Vertex 3 {m}
  0.0254, -8.23163879598662, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7a217448-2efa-4042-beb7-693a05981621}, !- Handle
  Shading Surface Group 4,                !- Name
  Space,                                  !- Shading Surface Type
  {41724036-50fd-4f79-af14-4c7769ef8f95}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0;                                      !- Z Origin {m}

OS:ShadingSurface,
  {6e0c4478-3a6b-42c1-ab37-6190e331afcf}, !- Handle
  Sub Surface 2 - Overhang,               !- Name
  ,                                       !- Construction Name
  {7a217448-2efa-4042-beb7-693a05981621}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0254000000000012, -0.61163879598662, 1.98327759197324, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000012, 0, 1.98327759197324, !- X,Y,Z Vertex 2 {m}
  -15.2146, 0, 1.98327759197324,          !- X,Y,Z Vertex 3 {m}
  -15.2146, -0.61163879598662, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fce3951-64f3-432f-b4be-b2fc5908d974}, !- Handle
  Surface 51,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {257a0db5-b13c-4281-b982-6949227494fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -3.81, 9.144,                    !- X,Y,Z Vertex 1 {m}
  15.24, -9.01948977109577e-016, 6.096,   !- X,Y,Z Vertex 2 {m}
  0, -9.01948977109577e-016, 6.096,       !- X,Y,Z Vertex 3 {m}
  0, -3.81, 9.144;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {158531ba-dbc2-4ae3-8159-10f73856f4fa}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257a0db5-b13c-4281-b982-6949227494fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8199e3af-a38f-4850-9268-0894f1de264b}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257a0db5-b13c-4281-b982-6949227494fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -3.81, 9.144,                    !- X,Y,Z Vertex 1 {m}
  15.24, -7.62, 6.096,                    !- X,Y,Z Vertex 2 {m}
  15.24, -7.62, 3.048,                    !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 4 {m}
  15.24, 0, 6.096;                        !- X,Y,Z Vertex 5 {m}

OS:SubSurface,
  {9bb4023e-78c3-4fa4-841b-df71b7cce3cd}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6261792-2e50-4f3e-a24d-4adec43323de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.763, -7.62, 4.42167759197324,         !- X,Y,Z Vertex 1 {m}
  8.763, -7.62, 2.59287759197324,         !- X,Y,Z Vertex 2 {m}
  10.5918, -7.62, 2.59287759197324,       !- X,Y,Z Vertex 3 {m}
  10.5918, -7.62, 4.42167759197324;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {687fb12c-37c9-4ceb-a772-257e5e045aa6}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6261792-2e50-4f3e-a24d-4adec43323de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.635, -7.62, 4.42167759197324,         !- X,Y,Z Vertex 1 {m}
  0.635, -7.62, 2.59287759197324,         !- X,Y,Z Vertex 2 {m}
  2.4638, -7.62, 2.59287759197324,        !- X,Y,Z Vertex 3 {m}
  2.4638, -7.62, 4.42167759197324;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5764c550-3f1b-4384-8e25-40ade3f3edd0}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6261792-2e50-4f3e-a24d-4adec43323de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.827, -7.62, 4.42167759197324,        !- X,Y,Z Vertex 1 {m}
  12.827, -7.62, 2.59287759197324,        !- X,Y,Z Vertex 2 {m}
  14.6558, -7.62, 2.59287759197324,       !- X,Y,Z Vertex 3 {m}
  14.6558, -7.62, 4.42167759197324;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e11c4785-a967-4400-b684-b05ae3ff6d82}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6261792-2e50-4f3e-a24d-4adec43323de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.699, -7.62, 4.42167759197324,         !- X,Y,Z Vertex 1 {m}
  4.699, -7.62, 2.59287759197324,         !- X,Y,Z Vertex 2 {m}
  6.5278, -7.62, 2.59287759197324,        !- X,Y,Z Vertex 3 {m}
  6.5278, -7.62, 4.42167759197324;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ae454964-6e7b-49b5-910a-f954174e6826}, !- Handle
  Shading Surface Group 5,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0.856686786493637,                      !- X Origin {m}
  -8.09520335750973,                      !- Y Origin {m}
  0;                                      !- Z Origin {m}

OS:ShadingSurface,
  {a0763961-a8ab-4c5e-a912-7897d365173b}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {ae454964-6e7b-49b5-910a-f954174e6826}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.668, -6.096, 15.24,                  !- X,Y,Z Vertex 1 {m}
  10.668, -6.096, 0,                      !- X,Y,Z Vertex 2 {m}
  10.668, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  10.668, 0, 15.24;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7523a398-2e63-48b7-8b47-479710557363}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {ae454964-6e7b-49b5-910a-f954174e6826}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.668, 0, 15.24,                       !- X,Y,Z Vertex 1 {m}
  10.668, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 15.24;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Day,
  {27ac6378-fb56-4333-b88b-f2fad6924ffd}, ! Handle
  SuperMarket_Infil_Half_On Winter Design Day, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1552726e-bb51-4008-a9ed-971d592d690a}, ! Handle
  SuperMarket_Bldg_Light Rule 1 Day Schedule, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.050000000000000003;                   ! Value Until Time 7

OS:Schedule:Day,
  {199029be-c8be-4243-b9d8-d8b63aec8ea5}, ! Handle
  SuperMarket_Bldg_Occ Default Schedule,  ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  11,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  15,                                     ! Hour 5
  0,                                      ! Minute 5
  0.7,                                    ! Value Until Time 5
  16,                                     ! Hour 6
  0,                                      ! Minute 6
  0.8,                                    ! Value Until Time 6
  17,                                     ! Hour 7
  0,                                      ! Minute 7
  0.7,                                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.3,                                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Rule,
  {4a7035b7-3b55-4a71-8473-479f2fc31838}, ! Handle
  SuperMarket_Bldg_Equip Rule 2,          ! Name
  {1391b178-a6cc-49c6-8840-a2108c49b9d4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {54d03ca9-b134-4c14-93c1-8554c2731a1e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {30a23faa-d798-43e4-946b-83edd6f97090}, ! Handle
  SuperMarket_Bldg_Occ Rule 1,            ! Name
  {63da4d56-427c-452c-9036-1718bc534b57}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7d8187e0-c8f5-48b9-ad6a-f82b993edab3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d7318d4c-7448-4ebc-b2be-02b833fe84e2}, ! Handle
  SuperMarket_Bldg_Equip Rule 2 Day Schedule 1, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.69999999999999996,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.29999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999;                    ! Value Until Time 9

OS:Schedule:Day,
  {31174fd3-12f8-4051-bf40-e19d8e0f9d68}, ! Handle
  SuperMarket_Bldg_Equip Winter Design Day 1, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0fc1d8b2-cc19-4ef9-9810-5d77e43033b3}, ! Handle
  SuperMarket_Bldg_Light Rule 2 Day Schedule, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.10000000000000001,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:Schedule:Day,
  {54d03ca9-b134-4c14-93c1-8554c2731a1e}, ! Handle
  SuperMarket_Bldg_Equip Rule 2 Day Schedule, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.69999999999999996,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.29999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999;                    ! Value Until Time 9

OS:Schedule:Day,
  {a75a87e7-8bdd-41d2-9143-9995e82ba270}, ! Handle
  SuperMarket_Bldg_Equip Rule 1 Day Schedule 1, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.59999999999999998,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999;                    ! Value Until Time 7

OS:Schedule:Day,
  {3fbfe278-3565-42ad-b592-b12121e2fa6a}, ! Handle
  SuperMarket_Infil_Half_On Summer Design Day, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {9f1e403e-6db9-4c43-bced-5e01d982bb39}, ! Handle
  SuperMarket_Bldg_Equip Rule 1 Day Schedule, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.59999999999999998,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999;                    ! Value Until Time 7

OS:Schedule:Day,
  {2fb12074-ac38-4cd0-a4b3-4127df9c013f}, ! Handle
  SuperMarket_Infil_Half_On Default Schedule, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {63cb8e81-9213-4814-9e45-f2c8a0a2ea44}, ! Handle
  SuperMarket_Bldg_Equip Default Schedule, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.4,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.7,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  20,                                     ! Hour 5
  0,                                      ! Minute 5
  0.8,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.7,                                    ! Value Until Time 6
  22,                                     ! Hour 7
  0,                                      ! Minute 7
  0.4,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.2;                                    ! Value Until Time 8

OS:Schedule:Rule,
  {d6267964-3043-4f5a-b4a5-377c094a591c}, ! Handle
  SuperMarket_Bldg_Light Rule 1,          ! Name
  {7fbba05a-a5a7-4865-bd14-8f3d7b55dfc4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1552726e-bb51-4008-a9ed-971d592d690a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5163165c-d0f6-4e3a-8c45-c31985196cfe}, ! Handle
  SuperMarket_Bldg_Occ Summer Design Day, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {cd199088-a69f-48e1-ac67-6a0195b19b6d}, ! Handle
  SuperMarket_Bldg_Equip Summer Design Day 1, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {7fbba05a-a5a7-4865-bd14-8f3d7b55dfc4}, ! Handle
  SuperMarket_Bldg_Light,                 ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  {fb7368aa-41db-4372-b8fe-7aa6d0b528a7}, ! Default Day Schedule Name
  {b9a28c94-8260-4f21-875a-26043ffb23f8}, ! Summer Design Day Schedule Name
  {1f9257ef-79ca-4f75-a190-272781031da0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9dfcb23f-603d-402d-8d26-c2778d828619}, ! Handle
  SuperMarket_Bldg_Equip Default Schedule 1, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.4,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.7,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  20,                                     ! Hour 5
  0,                                      ! Minute 5
  0.8,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.7,                                    ! Value Until Time 6
  22,                                     ! Hour 7
  0,                                      ! Minute 7
  0.4,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.2;                                    ! Value Until Time 8

OS:Schedule:Ruleset,
  {24666d6f-2fe8-49c3-a8bb-edf2b3f862ab}, ! Handle
  SuperMarket_Bldg_Equip 1,               ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  {9dfcb23f-603d-402d-8d26-c2778d828619}, ! Default Day Schedule Name
  {cd199088-a69f-48e1-ac67-6a0195b19b6d}, ! Summer Design Day Schedule Name
  {31174fd3-12f8-4051-bf40-e19d8e0f9d68}; ! Winter Design Day Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0b3a0aa7-c9d6-4ea1-8a1e-06ccfd4afc32}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Deli/Bakery Ventilation, ! Name
  Sum,                                    ! Outdoor Air Method
  0.007079211648,                         ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {00eb10de-850c-48fa-b47f-ff719fe8d3dc}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Deli/Bakery Schedule Set, ! Name
  ,                                       ! Hours of Operation Schedule Name
  {63da4d56-427c-452c-9036-1718bc534b57}, ! Number of People Schedule Name
  {db81f6c1-5a28-46c2-8230-18ebbe0390da}, ! People Activity Level Schedule Name
  {7fbba05a-a5a7-4865-bd14-8f3d7b55dfc4}, ! Lighting Schedule Name
  {1391b178-a6cc-49c6-8840-a2108c49b9d4}, ! Electric Equipment Schedule Name
  {24666d6f-2fe8-49c3-a8bb-edf2b3f862ab}, ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {c33b6c64-192b-4cf0-be90-501ba8674196}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Day,
  {b9a28c94-8260-4f21-875a-26043ffb23f8}, ! Handle
  SuperMarket_Bldg_Light Summer Design Day, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:ScheduleTypeLimits,
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Handle
  Fraction 1,                             ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Rule,
  {baef8e33-60a2-44ef-af24-7b4968f77991}, ! Handle
  SuperMarket_Bldg_Equip Rule 1,          ! Name
  {1391b178-a6cc-49c6-8840-a2108c49b9d4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9f1e403e-6db9-4c43-bced-5e01d982bb39}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {5cca78c9-dd18-403d-bec6-ec23fd9134be}, ! Handle
  SuperMarket_Bldg_Equip Rule 4,          ! Name
  {24666d6f-2fe8-49c3-a8bb-edf2b3f862ab}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d7318d4c-7448-4ebc-b2be-02b833fe84e2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {dcb75efc-5b8e-4b44-a7f6-675898a2e968}, ! Handle
  SuperMarket_Infil_Half_On Rule 1,       ! Name
  {c33b6c64-192b-4cf0-be90-501ba8674196}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0976e609-21e3-4382-9e30-bd4173d636ef}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c9994fff-3f61-4328-8934-d3d6afc641cc}, ! Handle
  SuperMarket_Bldg_Equip Summer Design Day, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {63da4d56-427c-452c-9036-1718bc534b57}, ! Handle
  SuperMarket_Bldg_Occ,                   ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  {199029be-c8be-4243-b9d8-d8b63aec8ea5}, ! Default Day Schedule Name
  {5163165c-d0f6-4e3a-8c45-c31985196cfe}, ! Summer Design Day Schedule Name
  {48087fad-ff73-4400-9823-3bcd8bb21d29}; ! Winter Design Day Schedule Name

OS:Schedule:Rule,
  {46b5c933-fb37-422d-b262-a05af41f0c12}, ! Handle
  SuperMarket_Bldg_Occ Rule 2,            ! Name
  {63da4d56-427c-452c-9036-1718bc534b57}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1e0ea189-4501-4e75-b45a-062d8310a365}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9dde2e2f-6174-41d5-8135-8aade92c2fbf}, ! Handle
  SuperMarket_Activity Winter Design Day, ! Name
  {47ec3e08-6b9f-465d-88f6-7c0c3f7b8e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {7d8187e0-c8f5-48b9-ad6a-f82b993edab3}, ! Handle
  SuperMarket_Bldg_Occ Rule 1 Day Schedule, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.10000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Day,
  {fb7368aa-41db-4372-b8fe-7aa6d0b528a7}, ! Handle
  SuperMarket_Bldg_Light Default Schedule, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  20,                                     ! Hour 5
  0,                                      ! Minute 5
  0.6,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  22,                                     ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.05;                                   ! Value Until Time 8

OS:ScheduleTypeLimits,
  {47ec3e08-6b9f-465d-88f6-7c0c3f7b8e4e}, ! Handle
  ActivityLevel 9,                        ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:Schedule:Day,
  {4449972d-c2fc-4c1e-b9dd-a553a7f732bd}, ! Handle
  SuperMarket_Activity Summer Design Day, ! Name
  {47ec3e08-6b9f-465d-88f6-7c0c3f7b8e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {e4880fb7-8ebc-41a2-a866-d8386d2c12ac}, ! Handle
  SuperMarket_Bldg_Equip Winter Design Day, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {48087fad-ff73-4400-9823-3bcd8bb21d29}, ! Handle
  SuperMarket_Bldg_Occ Winter Design Day, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {db81f6c1-5a28-46c2-8230-18ebbe0390da}, ! Handle
  SuperMarket_Activity,                   ! Name
  {47ec3e08-6b9f-465d-88f6-7c0c3f7b8e4e}, ! Schedule Type Limits Name
  {eb7a7b81-d421-49e3-b906-78d08067b66a}, ! Default Day Schedule Name
  {4449972d-c2fc-4c1e-b9dd-a553a7f732bd}, ! Summer Design Day Schedule Name
  {9dde2e2f-6174-41d5-8135-8aade92c2fbf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e0ea189-4501-4e75-b45a-062d8310a365}, ! Handle
  SuperMarket_Bldg_Occ Rule 2 Day Schedule, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.80000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  21,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.10000000000000001,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Day,
  {eb7a7b81-d421-49e3-b906-78d08067b66a}, ! Handle
  SuperMarket_Activity Default Schedule,  ! Name
  {47ec3e08-6b9f-465d-88f6-7c0c3f7b8e4e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:ElectricEquipment:Definition,
  {abb9e23b-ced1-4617-84b2-aefe8e2b2c68}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Deli/Bakery Electric Equipment Definition, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  39.180650786304,                        ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Schedule:Day,
  {0976e609-21e3-4382-9e30-bd4173d636ef}, ! Handle
  SuperMarket_Infil_Half_On Rule 1 Day Schedule, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {31fd57c0-e7ef-47be-8629-1d08d18c4fdb}, ! Handle
  SuperMarket_Infil_Half_On Rule 2,       ! Name
  {c33b6c64-192b-4cf0-be90-501ba8674196}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {13eb210f-cc43-48f4-9966-6de9f3f1a28c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {13eb210f-cc43-48f4-9966-6de9f3f1a28c}, ! Handle
  SuperMarket_Infil_Half_On Rule 2 Day Schedule, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {1391b178-a6cc-49c6-8840-a2108c49b9d4}, ! Handle
  SuperMarket_Bldg_Equip,                 ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  {63cb8e81-9213-4814-9e45-f2c8a0a2ea44}, ! Default Day Schedule Name
  {c9994fff-3f61-4328-8934-d3d6afc641cc}, ! Summer Design Day Schedule Name
  {e4880fb7-8ebc-41a2-a866-d8386d2c12ac}; ! Winter Design Day Schedule Name

OS:Schedule:Rule,
  {1dc23152-0b7d-481c-bb2a-cfc66530ab2c}, ! Handle
  SuperMarket_Bldg_Equip Rule 3,          ! Name
  {24666d6f-2fe8-49c3-a8bb-edf2b3f862ab}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a75a87e7-8bdd-41d2-9143-9995e82ba270}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:People:Definition,
  {90380ba2-75a7-4b69-9607-b1edb9b57385}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Deli/Bakery People Definition, ! Name
  People/Area,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  0.0861112833336778,                     ! People per Space Floor Area {person/m2}
  ,                                       ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Schedule:Rule,
  {08531f9d-2f59-4b10-9534-bd0e10d383fb}, ! Handle
  SuperMarket_Bldg_Light Rule 2,          ! Name
  {7fbba05a-a5a7-4865-bd14-8f3d7b55dfc4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0fc1d8b2-cc19-4ef9-9810-5d77e43033b3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Ruleset,
  {c33b6c64-192b-4cf0-be90-501ba8674196}, ! Handle
  SuperMarket_Infil_Half_On,              ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  {2fb12074-ac38-4cd0-a4b3-4127df9c013f}, ! Default Day Schedule Name
  {3fbfe278-3565-42ad-b592-b12121e2fa6a}, ! Summer Design Day Schedule Name
  {27ac6378-fb56-4333-b88b-f2fad6924ffd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f9257ef-79ca-4f75-a190-272781031da0}, ! Handle
  SuperMarket_Bldg_Light Winter Design Day, ! Name
  {872452cd-0bd0-481c-bf60-98e3444204a3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:GasEquipment:Definition,
  {cd4a7233-f489-47d3-8e30-84e7c15497f5}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Deli/Bakery Gas Equipment Definition, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  19.7161921566441,                       ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/Person}

OS:Rendering:Color,
  {eceab318-e759-405f-a134-3b846a8885f4}, !- Handle
  Rendering Color 3,                      !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Schedule:Day,
  {525fbcb6-0bfd-4363-a018-4cbf6129e3d0}, ! Handle
  SuperMarket_Bldg_Occ Winter Design Day 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {91f010ad-eab2-47d2-a5b4-83085bb307c5}, ! Handle
  SuperMarket_Bldg_Light Rule 3,          ! Name
  {cd15881e-4c13-417a-80f3-e7a23eb48059}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {dddeb85f-879d-4c53-ae81-f9ee76f08894}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:ScheduleTypeLimits,
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Handle
  Fraction 2,                             ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {74640c76-04ec-4bd1-b682-f2bdca9424e7}, ! Handle
  SuperMarket_Bldg_Light Rule 1 Day Schedule 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.050000000000000003;                   ! Value Until Time 7

OS:Schedule:Day,
  {dddeb85f-879d-4c53-ae81-f9ee76f08894}, ! Handle
  SuperMarket_Bldg_Light Rule 2 Day Schedule 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.10000000000000001,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:Schedule:Ruleset,
  {265d3bb0-8aba-42a7-8768-b0275cbe63bf}, ! Handle
  SuperMarket_Activity 1,                 ! Name
  {47a76960-fe79-4953-bf9d-938dbd53f00c}, ! Schedule Type Limits Name
  {fa39b6ad-8f88-4428-8427-cc88ecb2d57e}, ! Default Day Schedule Name
  {980c53a3-b8e2-47d1-a0c4-42e6297b40ff}, ! Summer Design Day Schedule Name
  {96cb156a-6fbf-491c-8b56-cb26317911ae}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6fd8d35-e5d5-4c94-b59f-7449541ce531}, ! Handle
  SuperMarket_Bldg_Occ Rule 1 Day Schedule 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.10000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Rule,
  {b0a1f47f-75a3-433d-9828-912a54004d1a}, ! Handle
  SuperMarket_Infil_Half_On Rule 4,       ! Name
  {bac68d4a-1f70-4322-bec0-9506ccc8952d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9d2b4388-70a0-407a-81dc-6eddb03a2992}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:People:Definition,
  {e52bc176-395f-4502-a748-f6adb87a56c4}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket DryStorage People Definition, ! Name
  People/Area,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  0.0358438216876434,                     ! People per Space Floor Area {person/m2}
  ,                                       ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Schedule:Day,
  {9d2b4388-70a0-407a-81dc-6eddb03a2992}, ! Handle
  SuperMarket_Infil_Half_On Rule 2 Day Schedule 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {c476a980-fa15-4f48-9471-cb200e9da883}, ! Handle
  SuperMarket_Bldg_Equip Rule 1 Day Schedule 2, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.59999999999999998,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999;                    ! Value Until Time 7

OS:Schedule:Day,
  {e14108e0-feeb-4fb8-93f8-8b8438c2c9d1}, ! Handle
  SuperMarket_Bldg_Equip Winter Design Day 2, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {547b0dbf-6452-44d6-abe2-dc02f315235c}, ! Handle
  SuperMarket_Bldg_Occ Rule 2 Day Schedule 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.80000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  21,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.10000000000000001,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Day,
  {09396fe0-c9c6-47ff-9009-a57c0b490378}, ! Handle
  SuperMarket_Infil_Half_On Summer Design Day 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {cbfe0396-769c-4fee-9222-cfdbb25026f5}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket DryStorage Ventilation, ! Name
  Sum,                                    ! Outdoor Air Method
  ,                                       ! Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2e8fedac-c042-4bfb-98ea-ec32d2e66dab}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket DryStorage Schedule Set, ! Name
  ,                                       ! Hours of Operation Schedule Name
  {f3c24c93-ab6c-4c1f-b7e2-1c574d237aed}, ! Number of People Schedule Name
  {265d3bb0-8aba-42a7-8768-b0275cbe63bf}, ! People Activity Level Schedule Name
  {cd15881e-4c13-417a-80f3-e7a23eb48059}, ! Lighting Schedule Name
  {2d36f8ef-544c-46cd-872b-8946b1907d63}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {bac68d4a-1f70-4322-bec0-9506ccc8952d}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Day,
  {e15abec7-3805-47ee-a8aa-b74c12070c8b}, ! Handle
  SuperMarket_Bldg_Light Summer Design Day 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {816cec9c-aded-4b15-8de1-241b0240ee95}, ! Handle
  SuperMarket_Bldg_Occ Summer Design Day 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d317e958-1fdc-45da-8365-d56f93cdcfeb}, ! Handle
  SuperMarket_Infil_Half_On Winter Design Day 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {fd42df9f-cf45-43ac-8e7b-4bd56a65eff6}, ! Handle
  SuperMarket_Bldg_Occ Default Schedule 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  11,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  15,                                     ! Hour 5
  0,                                      ! Minute 5
  0.7,                                    ! Value Until Time 5
  16,                                     ! Hour 6
  0,                                      ! Minute 6
  0.8,                                    ! Value Until Time 6
  17,                                     ! Hour 7
  0,                                      ! Minute 7
  0.7,                                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.3,                                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Day,
  {2beff715-42c9-4199-9c3c-068afb26b94a}, ! Handle
  SuperMarket_Bldg_Equip Default Schedule 2, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.4,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.7,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  20,                                     ! Hour 5
  0,                                      ! Minute 5
  0.8,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.7,                                    ! Value Until Time 6
  22,                                     ! Hour 7
  0,                                      ! Minute 7
  0.4,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.2;                                    ! Value Until Time 8

OS:Schedule:Day,
  {138bcfc8-1770-4b59-a70a-cddc17575e6f}, ! Handle
  SuperMarket_Bldg_Equip Rule 2 Day Schedule 2, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.69999999999999996,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.29999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999;                    ! Value Until Time 9

OS:Schedule:Ruleset,
  {f3c24c93-ab6c-4c1f-b7e2-1c574d237aed}, ! Handle
  SuperMarket_Bldg_Occ 1,                 ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  {fd42df9f-cf45-43ac-8e7b-4bd56a65eff6}, ! Default Day Schedule Name
  {816cec9c-aded-4b15-8de1-241b0240ee95}, ! Summer Design Day Schedule Name
  {525fbcb6-0bfd-4363-a018-4cbf6129e3d0}; ! Winter Design Day Schedule Name

OS:ElectricEquipment:Definition,
  {c54dc5b3-78fb-42f0-91c7-f17a11fadf05}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket DryStorage Electric Equipment Definition, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5.8125141276385,                        ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Schedule:Day,
  {5efafd62-f855-4c55-ba69-796c5f6bca91}, ! Handle
  SuperMarket_Bldg_Equip Summer Design Day 2, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {29d42f5b-55fc-4532-be22-a2853f12e969}, ! Handle
  SuperMarket_Infil_Half_On Default Schedule 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e467d750-7bf8-4373-bd7d-fc951ba0492e}, ! Handle
  SuperMarket_Bldg_Equip Rule 5,          ! Name
  {2d36f8ef-544c-46cd-872b-8946b1907d63}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {c476a980-fa15-4f48-9471-cb200e9da883}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2cfd663b-8ab9-4949-b1d6-7ce54f26c85b}, ! Handle
  SuperMarket_Infil_Half_On Rule 1 Day Schedule 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {cd15881e-4c13-417a-80f3-e7a23eb48059}, ! Handle
  SuperMarket_Bldg_Light 1,               ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  {88502295-918a-4109-a3ba-7b4ff6fcd03d}, ! Default Day Schedule Name
  {e15abec7-3805-47ee-a8aa-b74c12070c8b}, ! Summer Design Day Schedule Name
  {3e82a2da-ebbb-4759-834a-0dc609c7e7e6}; ! Winter Design Day Schedule Name

OS:Schedule:Rule,
  {dbea682f-51dd-4ab0-b5f2-2fd5ef29a1eb}, ! Handle
  SuperMarket_Bldg_Light Rule 4,          ! Name
  {cd15881e-4c13-417a-80f3-e7a23eb48059}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {74640c76-04ec-4bd1-b682-f2bdca9424e7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:ScheduleTypeLimits,
  {47a76960-fe79-4953-bf9d-938dbd53f00c}, ! Handle
  ActivityLevel 10,                       ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:Schedule:Day,
  {3e82a2da-ebbb-4759-834a-0dc609c7e7e6}, ! Handle
  SuperMarket_Bldg_Light Winter Design Day 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {96cb156a-6fbf-491c-8b56-cb26317911ae}, ! Handle
  SuperMarket_Activity Winter Design Day 1, ! Name
  {47a76960-fe79-4953-bf9d-938dbd53f00c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {bac68d4a-1f70-4322-bec0-9506ccc8952d}, ! Handle
  SuperMarket_Infil_Half_On 1,            ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  {29d42f5b-55fc-4532-be22-a2853f12e969}, ! Default Day Schedule Name
  {09396fe0-c9c6-47ff-9009-a57c0b490378}, ! Summer Design Day Schedule Name
  {d317e958-1fdc-45da-8365-d56f93cdcfeb}; ! Winter Design Day Schedule Name

OS:Schedule:Rule,
  {44f2633e-b82a-496c-8f1b-3d7ae59352b7}, ! Handle
  SuperMarket_Bldg_Occ Rule 3,            ! Name
  {f3c24c93-ab6c-4c1f-b7e2-1c574d237aed}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {547b0dbf-6452-44d6-abe2-dc02f315235c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {b77bf500-dc92-4946-bab5-77fdffd14c29}, ! Handle
  SuperMarket_Bldg_Occ Rule 4,            ! Name
  {f3c24c93-ab6c-4c1f-b7e2-1c574d237aed}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e6fd8d35-e5d5-4c94-b59f-7449541ce531}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fa39b6ad-8f88-4428-8427-cc88ecb2d57e}, ! Handle
  SuperMarket_Activity Default Schedule 1, ! Name
  {47a76960-fe79-4953-bf9d-938dbd53f00c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {88502295-918a-4109-a3ba-7b4ff6fcd03d}, ! Handle
  SuperMarket_Bldg_Light Default Schedule 1, ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  20,                                     ! Hour 5
  0,                                      ! Minute 5
  0.6,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  22,                                     ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.05;                                   ! Value Until Time 8

OS:Schedule:Ruleset,
  {2d36f8ef-544c-46cd-872b-8946b1907d63}, ! Handle
  SuperMarket_Bldg_Equip 2,               ! Name
  {312e2989-eeba-47a8-aeb4-8da26165d97f}, ! Schedule Type Limits Name
  {2beff715-42c9-4199-9c3c-068afb26b94a}, ! Default Day Schedule Name
  {5efafd62-f855-4c55-ba69-796c5f6bca91}, ! Summer Design Day Schedule Name
  {e14108e0-feeb-4fb8-93f8-8b8438c2c9d1}; ! Winter Design Day Schedule Name

OS:Schedule:Rule,
  {b664d7b7-8a71-482b-988a-af945185b00f}, ! Handle
  SuperMarket_Infil_Half_On Rule 3,       ! Name
  {bac68d4a-1f70-4322-bec0-9506ccc8952d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2cfd663b-8ab9-4949-b1d6-7ce54f26c85b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {29447c3f-f2c0-4543-96e1-e8b5f7630005}, ! Handle
  SuperMarket_Bldg_Equip Rule 6,          ! Name
  {2d36f8ef-544c-46cd-872b-8946b1907d63}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {138bcfc8-1770-4b59-a70a-cddc17575e6f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {980c53a3-b8e2-47d1-a0c4-42e6297b40ff}, ! Handle
  SuperMarket_Activity Summer Design Day 1, ! Name
  {47a76960-fe79-4953-bf9d-938dbd53f00c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Rendering:Color,
  {9d1a2b8b-e16d-4fdb-a141-2823053dde74}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Schedule:Ruleset,
  {4a273775-5157-412a-a2b8-884f3151144d}, ! Handle
  SuperMarket_Activity 2,                 ! Name
  {3caeb266-12eb-4cb0-a5e7-a3430f52088d}, ! Schedule Type Limits Name
  {250d4894-2f01-4cfa-a712-818ad9f48c01}, ! Default Day Schedule Name
  {7dac7617-e2e6-4a7c-adfe-320c424e7bdf}, ! Summer Design Day Schedule Name
  {3c0b5944-f10d-4993-a57a-6e334cd20d11}; ! Winter Design Day Schedule Name

OS:Schedule:Rule,
  {4acda860-de09-45c8-9fe1-447961d54415}, ! Handle
  SuperMarket_Bldg_Equip Rule 8,          ! Name
  {b6558c6e-6528-43ef-9148-ffd8c697212c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e2d625ed-21b2-477f-9c5e-0596752976d5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {f822263f-7e08-4a2b-95b1-e87bb07d506c}, ! Handle
  SuperMarket_Infil_Half_On Rule 6,       ! Name
  {30915f8f-a09b-414b-8e32-b9190dbc3985}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {786bdb8a-78ab-4c9e-8c8c-16e03d448f61}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {256f85aa-9713-4429-b434-bc35a1fb98da}, ! Handle
  SuperMarket_Bldg_Light Rule 1 Day Schedule 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.050000000000000003;                   ! Value Until Time 7

OS:Schedule:Ruleset,
  {b6558c6e-6528-43ef-9148-ffd8c697212c}, ! Handle
  SuperMarket_Bldg_Equip 3,               ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  {11572dee-a187-4b13-9547-78cff9d5712d}, ! Default Day Schedule Name
  {92b27fc3-b0bd-4082-8abe-dc9db1c8ce74}, ! Summer Design Day Schedule Name
  {7f495999-756e-445e-a595-5fb3828d52b5}; ! Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {ba17b973-f34e-4d6e-b38f-2279006053bb}, ! Handle
  SuperMarket_Bldg_Light 2,               ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  {2bc64e58-5b7e-4ddf-a28c-325fa8098c9c}, ! Default Day Schedule Name
  {de8a5d3b-3068-4ceb-b5d1-10e7e4590570}, ! Summer Design Day Schedule Name
  {5469bcc9-9e9e-4263-afef-9d23777ea981}; ! Winter Design Day Schedule Name

OS:ElectricEquipment:Definition,
  {0f46ca51-c396-4121-b486-bf0d1f4e9c23}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Office Electric Equipment Definition, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  5.8125141276385,                        ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Schedule:Ruleset,
  {30915f8f-a09b-414b-8e32-b9190dbc3985}, ! Handle
  SuperMarket_Infil_Half_On 2,            ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  {f4c27095-e7c4-497a-a280-e2898c4a6d51}, ! Default Day Schedule Name
  {1af31171-ad7f-476a-985e-5f5f5bf69845}, ! Summer Design Day Schedule Name
  {92c3a642-79df-410b-ac93-7a3297ab63f2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7dac7617-e2e6-4a7c-adfe-320c424e7bdf}, ! Handle
  SuperMarket_Activity Summer Design Day 2, ! Name
  {3caeb266-12eb-4cb0-a5e7-a3430f52088d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {d78875d6-e397-4aa4-80c8-2dc4b955547e}, ! Handle
  SuperMarket_Bldg_Light Rule 6,          ! Name
  {ba17b973-f34e-4d6e-b38f-2279006053bb}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b8236245-23c3-49bb-bb8e-e6c832c2398e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {92b27fc3-b0bd-4082-8abe-dc9db1c8ce74}, ! Handle
  SuperMarket_Bldg_Equip Summer Design Day 3, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {022cc3dc-207d-4829-bf79-16193cd992f3}, ! Handle
  SuperMarket_Bldg_Occ Winter Design Day 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7f495999-756e-445e-a595-5fb3828d52b5}, ! Handle
  SuperMarket_Bldg_Equip Winter Design Day 3, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {3c401059-1023-4772-a47c-1d1f236a3bf2}, ! Handle
  SuperMarket_Bldg_Occ Rule 2 Day Schedule 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.80000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  21,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.10000000000000001,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Day,
  {9bd424bf-e43e-49fc-ba09-35e3c09148f0}, ! Handle
  SuperMarket_Bldg_Occ Default Schedule 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  11,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  15,                                     ! Hour 5
  0,                                      ! Minute 5
  0.7,                                    ! Value Until Time 5
  16,                                     ! Hour 6
  0,                                      ! Minute 6
  0.8,                                    ! Value Until Time 6
  17,                                     ! Hour 7
  0,                                      ! Minute 7
  0.7,                                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.3,                                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Day,
  {b8236245-23c3-49bb-bb8e-e6c832c2398e}, ! Handle
  SuperMarket_Bldg_Light Rule 2 Day Schedule 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.10000000000000001,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:Schedule:Rule,
  {897491a1-3ea2-49d9-bae9-4af714ad26ca}, ! Handle
  SuperMarket_Bldg_Occ Rule 6,            ! Name
  {c01730c4-5ffc-4c24-8607-0eb61e8a2da2}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3c401059-1023-4772-a47c-1d1f236a3bf2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e2d625ed-21b2-477f-9c5e-0596752976d5}, ! Handle
  SuperMarket_Bldg_Equip Rule 2 Day Schedule 3, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.69999999999999996,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.29999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999;                    ! Value Until Time 9

OS:People:Definition,
  {3804a8dc-eca8-4d31-9afc-5eaa2f8dbb4f}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Office People Definition, ! Name
  People/Area,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  0.0538195520835486,                     ! People per Space Floor Area {person/m2}
  ,                                       ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:ScheduleTypeLimits,
  {3caeb266-12eb-4cb0-a5e7-a3430f52088d}, ! Handle
  ActivityLevel 11,                       ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:Schedule:Day,
  {00b2cb9a-8250-419e-81dc-0bf1d40412da}, ! Handle
  SuperMarket_Bldg_Equip Rule 1 Day Schedule 3, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.59999999999999998,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999;                    ! Value Until Time 7

OS:Schedule:Day,
  {f4c27095-e7c4-497a-a280-e2898c4a6d51}, ! Handle
  SuperMarket_Infil_Half_On Default Schedule 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {5469bcc9-9e9e-4263-afef-9d23777ea981}, ! Handle
  SuperMarket_Bldg_Light Winter Design Day 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6db5add4-721e-4628-ba4d-4bf93724e24a}, ! Handle
  SuperMarket_Bldg_Occ Rule 1 Day Schedule 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.10000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Day,
  {92c3a642-79df-410b-ac93-7a3297ab63f2}, ! Handle
  SuperMarket_Infil_Half_On Winter Design Day 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {de8a5d3b-3068-4ceb-b5d1-10e7e4590570}, ! Handle
  SuperMarket_Bldg_Light Summer Design Day 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {2bc64e58-5b7e-4ddf-a28c-325fa8098c9c}, ! Handle
  SuperMarket_Bldg_Light Default Schedule 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  20,                                     ! Hour 5
  0,                                      ! Minute 5
  0.6,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  22,                                     ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.05;                                   ! Value Until Time 8

OS:Schedule:Rule,
  {92df7863-b683-4a10-bf04-10af9ecc36a1}, ! Handle
  SuperMarket_Bldg_Light Rule 5,          ! Name
  {ba17b973-f34e-4d6e-b38f-2279006053bb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {256f85aa-9713-4429-b434-bc35a1fb98da}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {565c6eb3-328d-4a54-abe0-5110526e359d}, ! Handle
  SuperMarket_Infil_Half_On Rule 2 Day Schedule 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {bc4fdf13-754a-44ba-95d9-8e1d9ea798c4}, ! Handle
  SuperMarket_Bldg_Occ Rule 5,            ! Name
  {c01730c4-5ffc-4c24-8607-0eb61e8a2da2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6db5add4-721e-4628-ba4d-4bf93724e24a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:DefaultScheduleSet,
  {1d29c6e4-51a4-4ff9-b775-aea4fc67b5cd}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Office Schedule Set, ! Name
  ,                                       ! Hours of Operation Schedule Name
  {c01730c4-5ffc-4c24-8607-0eb61e8a2da2}, ! Number of People Schedule Name
  {4a273775-5157-412a-a2b8-884f3151144d}, ! People Activity Level Schedule Name
  {ba17b973-f34e-4d6e-b38f-2279006053bb}, ! Lighting Schedule Name
  {b6558c6e-6528-43ef-9148-ffd8c697212c}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {30915f8f-a09b-414b-8e32-b9190dbc3985}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Day,
  {11572dee-a187-4b13-9547-78cff9d5712d}, ! Handle
  SuperMarket_Bldg_Equip Default Schedule 3, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.4,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.7,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  20,                                     ! Hour 5
  0,                                      ! Minute 5
  0.8,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.7,                                    ! Value Until Time 6
  22,                                     ! Hour 7
  0,                                      ! Minute 7
  0.4,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.2;                                    ! Value Until Time 8

OS:Schedule:Day,
  {786bdb8a-78ab-4c9e-8c8c-16e03d448f61}, ! Handle
  SuperMarket_Infil_Half_On Rule 1 Day Schedule 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {c01730c4-5ffc-4c24-8607-0eb61e8a2da2}, ! Handle
  SuperMarket_Bldg_Occ 2,                 ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  {9bd424bf-e43e-49fc-ba09-35e3c09148f0}, ! Default Day Schedule Name
  {34873f09-853a-4ab5-b61c-e7c5ba282402}, ! Summer Design Day Schedule Name
  {022cc3dc-207d-4829-bf79-16193cd992f3}; ! Winter Design Day Schedule Name

OS:Schedule:Rule,
  {de506271-65bd-4027-88af-b2607376c498}, ! Handle
  SuperMarket_Infil_Half_On Rule 5,       ! Name
  {30915f8f-a09b-414b-8e32-b9190dbc3985}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {565c6eb3-328d-4a54-abe0-5110526e359d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {423a894c-ff5f-45c8-8121-30478a10b425}, ! Handle
  SuperMarket_Bldg_Equip Rule 7,          ! Name
  {b6558c6e-6528-43ef-9148-ffd8c697212c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {00b2cb9a-8250-419e-81dc-0bf1d40412da}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:ScheduleTypeLimits,
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Handle
  Fraction 3,                             ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {34873f09-853a-4ab5-b61c-e7c5ba282402}, ! Handle
  SuperMarket_Bldg_Occ Summer Design Day 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {b0804023-019f-452c-9c06-d7f5c2f42090}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Office Ventilation, ! Name
  Sum,                                    ! Outdoor Air Method
  0.009438948864,                         ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Day,
  {1af31171-ad7f-476a-985e-5f5f5bf69845}, ! Handle
  SuperMarket_Infil_Half_On Summer Design Day 2, ! Name
  {81f974ed-db4d-4e95-abc6-fa9ea3747efc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {3c0b5944-f10d-4993-a57a-6e334cd20d11}, ! Handle
  SuperMarket_Activity Winter Design Day 2, ! Name
  {3caeb266-12eb-4cb0-a5e7-a3430f52088d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {250d4894-2f01-4cfa-a712-818ad9f48c01}, ! Handle
  SuperMarket_Activity Default Schedule 2, ! Name
  {3caeb266-12eb-4cb0-a5e7-a3430f52088d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Rendering:Color,
  {a8b7fe5d-8089-4c66-8468-24aab723c33d}, !- Handle
  Rendering Color 5,                      !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Schedule:Rule,
  {66fa1304-3288-4ca9-91dc-b4e0f34b076c}, ! Handle
  SuperMarket_Bldg_Light Rule 8,          ! Name
  {56f1f4fe-3afd-4d5e-af82-b2cf9ee11484}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c25aef8f-8554-496b-8335-b2de98413a5e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7956babb-8a04-4f87-8e4e-3255edc8a4a1}, ! Handle
  SuperMarket_Bldg_Occ Rule 2 Day Schedule 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.80000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  21,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.10000000000000001,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Day,
  {a686d338-12ba-416c-9bbf-33fc93f3f03c}, ! Handle
  SuperMarket_Bldg_Equip Summer Design Day 4, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Lights:Definition,
  {83260992-580b-4b3d-b461-9493eb18590e}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Sales/Produce Lights Definition, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Lighting Level {W}
  16.4687829375659,                       ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Schedule:Day,
  {6fa92038-6125-454b-9756-3cdb36716bd4}, ! Handle
  SuperMarket_Activity Summer Design Day 3, ! Name
  {8638775d-f4a4-419f-b464-b2e5ddef6d13}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {75376453-e0f6-41d2-ae96-3b29fb314609}, ! Handle
  SuperMarket_Bldg_Light Winter Design Day 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:ComponentData,
  {1429080b-a492-4d34-8a8a-37491a5515d1}, ! Handle
  Component Data 4,                       ! Name
  {dbc5176e-2b01-4581-8bcb-eba5df2f4c9c}, ! UUID
  {46f6738a-fa22-48fe-b7f8-ea3a79808b55}, ! Version UUID
  1372189767,                             ! Creation Timestamp
  1372189768,                             ! Version Timestamp
  {981f8cf2-bec8-4265-9063-e7f241b82847}, ! Name of Object 1
  {05e6eec4-2ee3-47f8-b2d3-88db523ba3bd}, ! Name of Object 2
  {0025e4f3-f923-4579-8848-03baf43207c0}, ! Name of Object 3
  {331ce329-b429-46e7-8847-90b2c53e8dcb}, ! Name of Object 4
  {b353911a-ffcf-4a17-9456-f0d3fac71a81}, ! Name of Object 5
  {e007985f-facd-41ad-b93a-bdf72a8fda16}, ! Name of Object 6
  {d13e4f27-8047-423c-9eca-a0b028198eab}, ! Name of Object 7
  {dd592e68-6804-434d-a821-72692cc7118d}, ! Name of Object 8
  {1f75aff9-6e9c-4e7d-bad8-7166c2b2c440}, ! Name of Object 9
  {459ed1aa-6909-4c84-898d-13560b54f07c}, ! Name of Object 10
  {7956babb-8a04-4f87-8e4e-3255edc8a4a1}, ! Name of Object 11
  {8f66198e-d428-4d9d-a574-a5aee0f9f8a3}, ! Name of Object 12
  {db4f8fe4-6fd1-4ed9-abc8-65820b492883}, ! Name of Object 13
  {6fa92038-6125-454b-9756-3cdb36716bd4}, ! Name of Object 14
  {05d0cfd8-dcd4-49d2-bbe1-63a463606b4b}, ! Name of Object 15
  {56f1f4fe-3afd-4d5e-af82-b2cf9ee11484}, ! Name of Object 16
  {0e4df4b0-e309-4c7c-a6a3-65f94778a943}, ! Name of Object 17
  {63248e8c-7dda-4355-8fdb-f4e8b6161316}, ! Name of Object 18
  {75376453-e0f6-41d2-ae96-3b29fb314609}, ! Name of Object 19
  {42f754bb-53d6-4383-9f98-956f8b901ccf}, ! Name of Object 20
  {66fa1304-3288-4ca9-91dc-b4e0f34b076c}, ! Name of Object 21
  {cdf1325f-5305-4a2f-b3db-04b25de369af}, ! Name of Object 22
  {c25aef8f-8554-496b-8335-b2de98413a5e}, ! Name of Object 23
  {d6bdf00c-de9b-4ffa-892f-0f25d1397bb2}, ! Name of Object 24
  {1b5f74d3-ecee-4ac5-be32-b4e3ce771ca4}, ! Name of Object 25
  {a686d338-12ba-416c-9bbf-33fc93f3f03c}, ! Name of Object 26
  {4be1c609-801a-4864-b708-abe40d31312d}, ! Name of Object 27
  {58f8092f-27b7-4c03-90f3-d44195324c02}, ! Name of Object 28
  {bd3412fe-eb0f-44f0-b9ea-2603e9007421}, ! Name of Object 29
  {d0cf34c7-0428-454b-b7a6-0d41fe210749}, ! Name of Object 30
  {7778e244-9ecf-43f3-9d62-8cafee3ee563}, ! Name of Object 31
  {57702583-8cca-40e6-b921-47affb78fa02}, ! Name of Object 32
  {7769efde-70d5-4ad8-9846-f16e4f90ec8b}, ! Name of Object 33
  {0b113fec-f58c-4192-af73-1efa4b293d47}, ! Name of Object 34
  {e5b12370-886f-403f-97f1-c2f42bef992e}, ! Name of Object 35
  {47e9f8e4-6720-4ede-a4ae-da34582cd7d2}, ! Name of Object 36
  {2f061bdf-a22b-453c-afc4-6c4f62f3f57b}, ! Name of Object 37
  {9057f4c3-a103-438d-be52-1cc3c01c4680}, ! Name of Object 38
  {7fcadbb0-a808-4f16-bef9-f9302d568fa3}, ! Name of Object 39
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Name of Object 40
  {8638775d-f4a4-419f-b464-b2e5ddef6d13}, ! Name of Object 41
  {4d722b9b-5b24-46e9-ba4d-36d7703f6f60}, ! Name of Object 42
  {1e7eb666-13ea-463b-850d-ab1bc617b6ed}, ! Name of Object 43
  {ff077468-49c9-48d7-8cf9-75b9ce16b021}, ! Name of Object 44
  {83260992-580b-4b3d-b461-9493eb18590e}, ! Name of Object 45
  {9339ae6f-770f-4456-8f2f-abb641d124b9}, ! Name of Object 46
  {0c998027-36cb-48ff-b509-f0d724a81bf3}, ! Name of Object 47
  {6cc27a0d-1004-47bf-89ad-d4e6aad623c7}; ! Name of Object 48

OS:DefaultScheduleSet,
  {05e6eec4-2ee3-47f8-b2d3-88db523ba3bd}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Sales/Produce Schedule Set, ! Name
  ,                                       ! Hours of Operation Schedule Name
  {331ce329-b429-46e7-8847-90b2c53e8dcb}, ! Number of People Schedule Name
  {8f66198e-d428-4d9d-a574-a5aee0f9f8a3}, ! People Activity Level Schedule Name
  {56f1f4fe-3afd-4d5e-af82-b2cf9ee11484}, ! Lighting Schedule Name
  {d6bdf00c-de9b-4ffa-892f-0f25d1397bb2}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {57702583-8cca-40e6-b921-47affb78fa02}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {57702583-8cca-40e6-b921-47affb78fa02}, ! Handle
  SuperMarket_Infil_Half_On 3,            ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  {7769efde-70d5-4ad8-9846-f16e4f90ec8b}, ! Default Day Schedule Name
  {0b113fec-f58c-4192-af73-1efa4b293d47}, ! Summer Design Day Schedule Name
  {e5b12370-886f-403f-97f1-c2f42bef992e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b353911a-ffcf-4a17-9456-f0d3fac71a81}, ! Handle
  SuperMarket_Bldg_Occ Default Schedule 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.1,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.2,                                    ! Value Until Time 3
  11,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  15,                                     ! Hour 5
  0,                                      ! Minute 5
  0.7,                                    ! Value Until Time 5
  16,                                     ! Hour 6
  0,                                      ! Minute 6
  0.8,                                    ! Value Until Time 6
  17,                                     ! Hour 7
  0,                                      ! Minute 7
  0.7,                                    ! Value Until Time 7
  19,                                     ! Hour 8
  0,                                      ! Minute 8
  0.5,                                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.3,                                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Ruleset,
  {331ce329-b429-46e7-8847-90b2c53e8dcb}, ! Handle
  SuperMarket_Bldg_Occ 3,                 ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  {b353911a-ffcf-4a17-9456-f0d3fac71a81}, ! Default Day Schedule Name
  {e007985f-facd-41ad-b93a-bdf72a8fda16}, ! Summer Design Day Schedule Name
  {d13e4f27-8047-423c-9eca-a0b028198eab}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {cdf1325f-5305-4a2f-b3db-04b25de369af}, ! Handle
  SuperMarket_Bldg_Light Rule 1 Day Schedule 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.050000000000000003;                   ! Value Until Time 7

OS:Schedule:Rule,
  {dd592e68-6804-434d-a821-72692cc7118d}, ! Handle
  SuperMarket_Bldg_Occ Rule 7,            ! Name
  {331ce329-b429-46e7-8847-90b2c53e8dcb}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {459ed1aa-6909-4c84-898d-13560b54f07c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:ScheduleTypeLimits,
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Handle
  Fraction 4,                             ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {d13e4f27-8047-423c-9eca-a0b028198eab}, ! Handle
  SuperMarket_Bldg_Occ Winter Design Day 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7fcadbb0-a808-4f16-bef9-f9302d568fa3}, ! Handle
  SuperMarket_Infil_Half_On Rule 2 Day Schedule 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:People,
  {4d722b9b-5b24-46e9-ba4d-36d7703f6f60}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Sales/Produce People, ! Name
  {1e7eb666-13ea-463b-850d-ab1bc617b6ed}, ! People Definition Name
  {981f8cf2-bec8-4265-9063-e7f241b82847}; ! Space or SpaceType Name

OS:Schedule:Rule,
  {1f75aff9-6e9c-4e7d-bad8-7166c2b2c440}, ! Handle
  SuperMarket_Bldg_Occ Rule 8,            ! Name
  {331ce329-b429-46e7-8847-90b2c53e8dcb}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7956babb-8a04-4f87-8e4e-3255edc8a4a1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Ruleset,
  {8f66198e-d428-4d9d-a574-a5aee0f9f8a3}, ! Handle
  SuperMarket_Activity 3,                 ! Name
  {8638775d-f4a4-419f-b464-b2e5ddef6d13}, ! Schedule Type Limits Name
  {db4f8fe4-6fd1-4ed9-abc8-65820b492883}, ! Default Day Schedule Name
  {6fa92038-6125-454b-9756-3cdb36716bd4}, ! Summer Design Day Schedule Name
  {05d0cfd8-dcd4-49d2-bbe1-63a463606b4b}; ! Winter Design Day Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6cc27a0d-1004-47bf-89ad-d4e6aad623c7}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Sales/Produce Infiltration, ! Name
  {981f8cf2-bec8-4265-9063-e7f241b82847}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  Flow/ExteriorArea,                      ! Design Flow Rate Calculation Method
  ,                                       ! Design Flow Rate {m3/s}
  ,                                       ! Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            ! Flow per Exterior Surface Area {m3/s-m2}
  ,                                       ! Air Changes per Hour {1/hr}
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:Schedule:Rule,
  {58f8092f-27b7-4c03-90f3-d44195324c02}, ! Handle
  SuperMarket_Bldg_Equip Rule 10,         ! Name
  {d6bdf00c-de9b-4ffa-892f-0f25d1397bb2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d0cf34c7-0428-454b-b7a6-0d41fe210749}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {2f061bdf-a22b-453c-afc4-6c4f62f3f57b}, ! Handle
  SuperMarket_Infil_Half_On Rule 8,       ! Name
  {57702583-8cca-40e6-b921-47affb78fa02}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7fcadbb0-a808-4f16-bef9-f9302d568fa3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c25aef8f-8554-496b-8335-b2de98413a5e}, ! Handle
  SuperMarket_Bldg_Light Rule 2 Day Schedule 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.10000000000000001,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:Schedule:Day,
  {459ed1aa-6909-4c84-898d-13560b54f07c}, ! Handle
  SuperMarket_Bldg_Occ Rule 1 Day Schedule 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.10000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Rule,
  {bd3412fe-eb0f-44f0-b9ea-2603e9007421}, ! Handle
  SuperMarket_Bldg_Equip Rule 9,          ! Name
  {d6bdf00c-de9b-4ffa-892f-0f25d1397bb2}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {7778e244-9ecf-43f3-9d62-8cafee3ee563}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:ScheduleTypeLimits,
  {8638775d-f4a4-419f-b464-b2e5ddef6d13}, ! Handle
  ActivityLevel 12,                       ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:Schedule:Day,
  {db4f8fe4-6fd1-4ed9-abc8-65820b492883}, ! Handle
  SuperMarket_Activity Default Schedule 3, ! Name
  {8638775d-f4a4-419f-b464-b2e5ddef6d13}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {e5b12370-886f-403f-97f1-c2f42bef992e}, ! Handle
  SuperMarket_Infil_Half_On Winter Design Day 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4be1c609-801a-4864-b708-abe40d31312d}, ! Handle
  SuperMarket_Bldg_Equip Winter Design Day 4, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d0cf34c7-0428-454b-b7a6-0d41fe210749}, ! Handle
  SuperMarket_Bldg_Equip Rule 1 Day Schedule 4, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.59999999999999998,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  22,                                     ! Hour 6
  0,                                      ! Minute 6
  0.40000000000000002,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.14999999999999999;                    ! Value Until Time 7

OS:Schedule:Day,
  {7769efde-70d5-4ad8-9846-f16e4f90ec8b}, ! Handle
  SuperMarket_Infil_Half_On Default Schedule 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {1b5f74d3-ecee-4ac5-be32-b4e3ce771ca4}, ! Handle
  SuperMarket_Bldg_Equip Default Schedule 4, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.2,                                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.4,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.7,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  20,                                     ! Hour 5
  0,                                      ! Minute 5
  0.8,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.7,                                    ! Value Until Time 6
  22,                                     ! Hour 7
  0,                                      ! Minute 7
  0.4,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.2;                                    ! Value Until Time 8

OS:ElectricEquipment,
  {9339ae6f-770f-4456-8f2f-abb641d124b9}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Sales/Produce Electric Equipment, ! Name
  {0c998027-36cb-48ff-b509-f0d724a81bf3}, ! Electric Equipment Definition Name
  {981f8cf2-bec8-4265-9063-e7f241b82847}; ! Space or SpaceType Name

OS:Schedule:Day,
  {0e4df4b0-e309-4c7c-a6a3-65f94778a943}, ! Handle
  SuperMarket_Bldg_Light Default Schedule 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.05,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.2,                                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  0.9,                                    ! Value Until Time 4
  20,                                     ! Hour 5
  0,                                      ! Minute 5
  0.6,                                    ! Value Until Time 5
  21,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  22,                                     ! Hour 7
  0,                                      ! Minute 7
  0.2,                                    ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  0.05;                                   ! Value Until Time 8

OS:People:Definition,
  {1e7eb666-13ea-463b-850d-ab1bc617b6ed}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Sales/Produce People Definition, ! Name
  People/Area,                            ! Number of People Calculation Method
  ,                                       ! Number of People {people}
  0.0861112833336778,                     ! People per Space Floor Area {person/m2}
  ,                                       ! Space Floor Area per Person {m2/person}
  0.3;                                    ! Fraction Radiant

OS:Schedule:Day,
  {0b113fec-f58c-4192-af73-1efa4b293d47}, ! Handle
  SuperMarket_Infil_Half_On Summer Design Day 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {d6bdf00c-de9b-4ffa-892f-0f25d1397bb2}, ! Handle
  SuperMarket_Bldg_Equip 4,               ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  {1b5f74d3-ecee-4ac5-be32-b4e3ce771ca4}, ! Default Day Schedule Name
  {a686d338-12ba-416c-9bbf-33fc93f3f03c}, ! Summer Design Day Schedule Name
  {4be1c609-801a-4864-b708-abe40d31312d}; ! Winter Design Day Schedule Name

OS:SpaceType,
  {981f8cf2-bec8-4265-9063-e7f241b82847}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Sales/Produce, ! Name
  ,                                       ! Default Construction Set Name
  {05e6eec4-2ee3-47f8-b2d3-88db523ba3bd}, ! Default Schedule Set Name
  {c407e720-a902-4009-8a82-0e162b5c0b87}, ! Group Rendering Name
  {0025e4f3-f923-4579-8848-03baf43207c0}; ! Design Specification Outdoor Air Object Name

OS:Schedule:Rule,
  {47e9f8e4-6720-4ede-a4ae-da34582cd7d2}, ! Handle
  SuperMarket_Infil_Half_On Rule 7,       ! Name
  {57702583-8cca-40e6-b921-47affb78fa02}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9057f4c3-a103-438d-be52-1cc3c01c4680}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:DesignSpecification:OutdoorAir,
  {0025e4f3-f923-4579-8848-03baf43207c0}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Sales/Produce Ventilation, ! Name
  Sum,                                    ! Outdoor Air Method
  0.007079211648,                         ! Outdoor Air Flow per Person {m3/s-person}
  ,                                       ! Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       ! Outdoor Air Flow Rate {m3/s}
  ,                                       ! Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {0c998027-36cb-48ff-b509-f0d724a81bf3}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Sales/Produce Electric Equipment Definition, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  ,                                       ! Design Level {W}
  3.87500941842567,                       ! Watts per Space Floor Area {W/m2}
  ;                                       ! Watts per Person {W/person}

OS:Schedule:Day,
  {e007985f-facd-41ad-b93a-bdf72a8fda16}, ! Handle
  SuperMarket_Bldg_Occ Summer Design Day 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {42f754bb-53d6-4383-9f98-956f8b901ccf}, ! Handle
  SuperMarket_Bldg_Light Rule 7,          ! Name
  {56f1f4fe-3afd-4d5e-af82-b2cf9ee11484}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cdf1325f-5305-4a2f-b3db-04b25de369af}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Ruleset,
  {56f1f4fe-3afd-4d5e-af82-b2cf9ee11484}, ! Handle
  SuperMarket_Bldg_Light 3,               ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  {0e4df4b0-e309-4c7c-a6a3-65f94778a943}, ! Default Day Schedule Name
  {63248e8c-7dda-4355-8fdb-f4e8b6161316}, ! Summer Design Day Schedule Name
  {75376453-e0f6-41d2-ae96-3b29fb314609}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {05d0cfd8-dcd4-49d2-bbe1-63a463606b4b}, ! Handle
  SuperMarket_Activity Winter Design Day 3, ! Name
  {8638775d-f4a4-419f-b464-b2e5ddef6d13}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Lights,
  {ff077468-49c9-48d7-8cf9-75b9ce16b021}, ! Handle
  ASHRAE_189.1-2009 ClimateZone 4-8 SuperMarket Sales/Produce Lights, ! Name
  {83260992-580b-4b3d-b461-9493eb18590e}, ! Lights Definition Name
  {981f8cf2-bec8-4265-9063-e7f241b82847}; ! Space or SpaceType Name

OS:Schedule:Day,
  {9057f4c3-a103-438d-be52-1cc3c01c4680}, ! Handle
  SuperMarket_Infil_Half_On Rule 1 Day Schedule 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {63248e8c-7dda-4355-8fdb-f4e8b6161316}, ! Handle
  SuperMarket_Bldg_Light Summer Design Day 3, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7778e244-9ecf-43f3-9d62-8cafee3ee563}, ! Handle
  SuperMarket_Bldg_Equip Rule 2 Day Schedule 4, ! Name
  {98f544ed-e37f-4c6e-87cc-9497e60f9d9e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.14999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.29999999999999999,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.80000000000000004,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.69999999999999996,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.5,                                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.29999999999999999,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.14999999999999999;                    ! Value Until Time 9

OS:Rendering:Color,
  {c407e720-a902-4009-8a82-0e162b5c0b87}, !- Handle
  Rendering Color 6,                      !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:ThermalZone,
  {6ed4bef0-0688-42b8-a09a-13be24d7b780}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2a34a51-8d33-4766-927f-5f33c272c926}, !- Zone Air Inlet Port List
  {caefe943-72cf-4aef-b041-64d8b4729332}, !- Zone Air Exhaust Port List
  {1ea9a546-09ee-4237-baeb-a87e0733e39c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7123488-4595-415a-9b96-dee0e94eac29}, !- Group Rendering Name
  {aa939385-8422-486b-a7a4-0fa5389e99bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b7dce15-4226-42ad-94a4-936f81e3637c}, !- Handle
  Node 1,                                 !- Name
  {1ea9a546-09ee-4237-baeb-a87e0733e39c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ea9a546-09ee-4237-baeb-a87e0733e39c}, !- Handle
  Connection 1,                           !- Name
  {6ed4bef0-0688-42b8-a09a-13be24d7b780}, !- Source Object
  11,                                     !- Outlet Port
  {0b7dce15-4226-42ad-94a4-936f81e3637c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2a34a51-8d33-4766-927f-5f33c272c926}, !- Handle
  Port List 1,                            !- Name
  {6ed4bef0-0688-42b8-a09a-13be24d7b780}, !- HVAC Component
  {9c649773-f7d0-462b-8b09-88b9f084ee31}; !- Port 1

OS:PortList,
  {caefe943-72cf-4aef-b041-64d8b4729332}, !- Handle
  Port List 2,                            !- Name
  {6ed4bef0-0688-42b8-a09a-13be24d7b780}, !- HVAC Component
  {cbd3cb09-8f75-4ee4-856e-507b769edfd5}; !- Port 1

OS:Sizing:Zone,
  {7101ad4a-210a-44c5-8995-535a1ab44326}, !- Handle
  {6ed4bef0-0688-42b8-a09a-13be24d7b780}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4fa13a60-ca58-48ba-b804-468c80c3555f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {6ed4bef0-0688-42b8-a09a-13be24d7b780}, !- Thermal Zone
  {89b7eff0-7e85-4aef-a55b-2e6c5220770e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {c7123488-4595-415a-9b96-dee0e94eac29}, !- Handle
  Rendering Color 7,                      !- Name
  186,                                    !- Rendering Red Value
  95,                                     !- Rendering Green Value
  121,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {1c68599c-5e9e-48e6-bb6e-e0a33b0cbe66}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cf94ea2-0525-4b86-a87c-e65a7cc08c2c}, !- Zone Air Inlet Port List
  {fcb04f66-b6ba-4baa-8fb5-22f00311475c}, !- Zone Air Exhaust Port List
  {c23d265b-73f1-45fa-abe8-560cfa6a0ecf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {b046324f-f1a5-4eb1-add8-c82019481a6a}, !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2ce422c-c104-43ad-968e-7d8541fea84a}, !- Group Rendering Name
  {aa939385-8422-486b-a7a4-0fa5389e99bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9256b9b6-4817-4768-9c11-3e4e266750f1}, !- Handle
  Node 2,                                 !- Name
  {c23d265b-73f1-45fa-abe8-560cfa6a0ecf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c23d265b-73f1-45fa-abe8-560cfa6a0ecf}, !- Handle
  Connection 2,                           !- Name
  {1c68599c-5e9e-48e6-bb6e-e0a33b0cbe66}, !- Source Object
  11,                                     !- Outlet Port
  {9256b9b6-4817-4768-9c11-3e4e266750f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cf94ea2-0525-4b86-a87c-e65a7cc08c2c}, !- Handle
  Port List 3,                            !- Name
  {1c68599c-5e9e-48e6-bb6e-e0a33b0cbe66}, !- HVAC Component
  {7bb3f8c2-5111-49e6-8de7-58e7ed7f8a13}; !- Port 1

OS:PortList,
  {fcb04f66-b6ba-4baa-8fb5-22f00311475c}, !- Handle
  Port List 4,                            !- Name
  {1c68599c-5e9e-48e6-bb6e-e0a33b0cbe66}, !- HVAC Component
  {4a1d76fd-1a58-413b-a550-f7bfd118dd06}; !- Port 1

OS:Sizing:Zone,
  {bc470fd4-903e-47b6-ac10-c6995df9d926}, !- Handle
  {1c68599c-5e9e-48e6-bb6e-e0a33b0cbe66}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {43414f23-623e-4bc1-834a-8558a1018180}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1c68599c-5e9e-48e6-bb6e-e0a33b0cbe66}, !- Thermal Zone
  {a49f1b5d-2b4b-4d45-8a05-4cb332104777}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {a2ce422c-c104-43ad-968e-7d8541fea84a}, !- Handle
  Rendering Color 8,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  98,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {704e158f-6dca-4edd-8ff1-b0c77c74a805}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6e79a07-78b9-492f-9c07-53d10f846b0f}, !- Zone Air Inlet Port List
  {9d4e177f-620d-4f5a-bfc9-2f06d21f0843}, !- Zone Air Exhaust Port List
  {fef0fd87-4729-4134-a261-0ba1abdf30a0}, !- Zone Air Node Name
  {972a9d1f-f45f-43c8-bc96-62a47fb70208}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {157cd21b-bf3a-4542-8a80-dc381ac631c5}, !- Group Rendering Name
  {aa939385-8422-486b-a7a4-0fa5389e99bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5135a16d-56ce-4581-a1ea-fb8bbae1aed6}, !- Handle
  Node 3,                                 !- Name
  {fef0fd87-4729-4134-a261-0ba1abdf30a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fef0fd87-4729-4134-a261-0ba1abdf30a0}, !- Handle
  Connection 3,                           !- Name
  {704e158f-6dca-4edd-8ff1-b0c77c74a805}, !- Source Object
  11,                                     !- Outlet Port
  {5135a16d-56ce-4581-a1ea-fb8bbae1aed6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6e79a07-78b9-492f-9c07-53d10f846b0f}, !- Handle
  Port List 5,                            !- Name
  {704e158f-6dca-4edd-8ff1-b0c77c74a805}, !- HVAC Component
  {602b8b29-9069-459c-9baf-034422aee254}; !- Port 1

OS:PortList,
  {9d4e177f-620d-4f5a-bfc9-2f06d21f0843}, !- Handle
  Port List 6,                            !- Name
  {704e158f-6dca-4edd-8ff1-b0c77c74a805}; !- HVAC Component

OS:Sizing:Zone,
  {dc2809a6-28f6-4fe8-95b5-3e22994af32e}, !- Handle
  {704e158f-6dca-4edd-8ff1-b0c77c74a805}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f689b4be-dbb2-4f85-9ee2-76807d7c7f71}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {704e158f-6dca-4edd-8ff1-b0c77c74a805}, !- Thermal Zone
  {552ea33d-08c1-4fa4-a2d9-da955b04bf31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {157cd21b-bf3a-4542-8a80-dc381ac631c5}, !- Handle
  Rendering Color 9,                      !- Name
  67,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  188,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {2140a24f-2bb2-435e-a220-f80c0f646681}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c084569a-8f36-4905-928b-2745c59a5ff4}, !- Zone Air Inlet Port List
  {cc32ab52-5851-4728-8f9a-b1d2c4e5072c}, !- Zone Air Exhaust Port List
  {8257348c-71a2-4802-afbc-bc3251569641}, !- Zone Air Node Name
  {f25b5b74-94e8-4130-9432-46afe5a3c5cd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a746eaf5-37bf-42d7-b71f-f1380bf005e5}, !- Group Rendering Name
  {aa939385-8422-486b-a7a4-0fa5389e99bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c63a1a3b-eca8-435b-b37f-2363ff3f522b}, !- Handle
  Node 4,                                 !- Name
  {8257348c-71a2-4802-afbc-bc3251569641}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8257348c-71a2-4802-afbc-bc3251569641}, !- Handle
  Connection 4,                           !- Name
  {2140a24f-2bb2-435e-a220-f80c0f646681}, !- Source Object
  11,                                     !- Outlet Port
  {c63a1a3b-eca8-435b-b37f-2363ff3f522b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c084569a-8f36-4905-928b-2745c59a5ff4}, !- Handle
  Port List 7,                            !- Name
  {2140a24f-2bb2-435e-a220-f80c0f646681}, !- HVAC Component
  {2786fa71-aac3-4094-870c-411c89429d9b}; !- Port 1

OS:PortList,
  {cc32ab52-5851-4728-8f9a-b1d2c4e5072c}, !- Handle
  Port List 8,                            !- Name
  {2140a24f-2bb2-435e-a220-f80c0f646681}; !- HVAC Component

OS:Sizing:Zone,
  {6304a63c-459f-4360-ba4a-b506ce5a0232}, !- Handle
  {2140a24f-2bb2-435e-a220-f80c0f646681}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {dc75fcd8-8930-4e86-9c1c-96d7a0386126}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {2140a24f-2bb2-435e-a220-f80c0f646681}, !- Thermal Zone
  {9859335b-899f-416c-a17a-ee93c541507e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {a746eaf5-37bf-42d7-b71f-f1380bf005e5}, !- Handle
  Rendering Color 10,                     !- Name
  237,                                    !- Rendering Red Value
  137,                                    !- Rendering Green Value
  72,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {9527fb04-e638-40bf-a577-5977dcfde9c1}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {572c733a-8b75-474a-ab22-c54bbedf1805}, !- Zone Air Inlet Port List
  {ed5582fc-b7e4-47b5-9ff1-7beac3effcd6}, !- Zone Air Exhaust Port List
  {67b884f9-e017-4449-bddc-f9866911d660}, !- Zone Air Node Name
  {fb87a33e-3b17-4cf4-9d68-af7651a21589}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c97e10e-519b-4e0b-a9bf-b5753d029f85}, !- Group Rendering Name
  {aa939385-8422-486b-a7a4-0fa5389e99bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5df69e63-e12d-47af-8462-f0c1c2343b7a}, !- Handle
  Node 5,                                 !- Name
  {67b884f9-e017-4449-bddc-f9866911d660}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67b884f9-e017-4449-bddc-f9866911d660}, !- Handle
  Connection 5,                           !- Name
  {9527fb04-e638-40bf-a577-5977dcfde9c1}, !- Source Object
  11,                                     !- Outlet Port
  {5df69e63-e12d-47af-8462-f0c1c2343b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {572c733a-8b75-474a-ab22-c54bbedf1805}, !- Handle
  Port List 9,                            !- Name
  {9527fb04-e638-40bf-a577-5977dcfde9c1}, !- HVAC Component
  {cf8b53fa-46d1-4353-b16e-2d836bdffc27}; !- Port 1

OS:PortList,
  {ed5582fc-b7e4-47b5-9ff1-7beac3effcd6}, !- Handle
  Port List 10,                           !- Name
  {9527fb04-e638-40bf-a577-5977dcfde9c1}; !- HVAC Component

OS:Sizing:Zone,
  {22dc6025-d525-4019-a14f-a7a5567581e2}, !- Handle
  {9527fb04-e638-40bf-a577-5977dcfde9c1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cfe8887b-cdc7-4e33-b422-1487a9805075}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {9527fb04-e638-40bf-a577-5977dcfde9c1}, !- Thermal Zone
  {e8838cb2-7668-4ab0-9987-bbb2854c9751}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {1c97e10e-519b-4e0b-a9bf-b5753d029f85}, !- Handle
  Rendering Color 11,                     !- Name
  120,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  94,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Daylighting:Control,
  {b046324f-f1a5-4eb1-add8-c82019481a6a}, !- Handle
  Daylighting Control 1,                  !- Name
  {257a0db5-b13c-4281-b982-6949227494fc}, !- Space Name
  7.62,                                   !- Position X-Coordinate {m}
  -3.81,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  0,                                      !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  ,                                       !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  ;                                       !- Maximum Allowable Discomfort Glare Index

OS:RadianceParameters,
  {26429206-0168-44f8-bff1-25ca90aaa265}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {7d8cb8e3-1a83-4817-8d8c-f22cc120502f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {524b7385-5317-4194-9d45-66061857730a}; !- Handle

OS:OutputControl:ReportingTolerances,
  {a3e59002-4a55-41e7-8ebe-87565dee7959}; !- Handle

OS:ConvergenceLimits,
  {b565a104-cf1c-4b8c-96c6-4810505d57b5}; !- Handle

OS:ShadowCalculation,
  {49b1da65-c639-4738-b9b3-87126302d698}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {83f1437f-2df0-4257-9cd7-e254cced62df}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {e570226e-5cb9-41f0-aced-7b273ed7e7ed}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {283b683c-992a-4fca-802e-46e5a8e80c81}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {b22ac6f2-f0b1-4a91-8c7c-c408b7df2179}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {f861d524-b0cf-4628-bc43-700a42704275}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {84e90a7f-2ee6-4410-b9e8-90fc4a1d6509}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {e1d5ce9c-fc40-46cd-9bf5-21560e4d1755}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {8bc9b963-0f85-4529-830a-e5dd352cf815}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///C:/Users/dgoldwas/Documents/Working/PAT 0923 1502/seed/Section 9 - Model/files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  4E076838;                               !- Checksum

OS:Site,
  {dce97d0f-790c-4526-a201-da97db7cd270}, !- Handle
  Site 1,                                 !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {64909447-de9b-416a-b005-748b8a478a68}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1080d2ad-0118-4b78-97ec-3228f1c8a7b9}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7821fef4-99fc-498b-9c3e-1ae9c7d6bcc9}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {19128046-1724-4435-a754-22330fac2816}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d4c433fd-705f-45b6-8253-0fd4b24955d4}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9b6b6aad-aab9-48bb-9b55-47a102b19606}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {85628a13-e3e2-4379-bca6-d8da1d3a282d}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {89b7eff0-7e85-4aef-a55b-2e6c5220770e}, ! Handle
  OS:ZoneHVAC:PackagedTerminalHeatPump 1, ! Name
  {c228e173-2d01-4390-8f39-249e22b8ac17}, ! Availability Schedule Name
  {76b82e25-b058-42f8-99ec-db9506a82ff3}, ! Air Inlet Node Name
  {3d9eccaf-1310-4fa6-aebf-9587d8c64cfb}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e84a504e-08d4-409a-9233-a12d7c7d3853}, ! Supply Air Fan Name
  {c5439b11-05e8-4d5b-9414-aa2be25b1461}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {68f36d72-08f1-49c3-8de2-c9d1c846fb79}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {d1a6e308-d226-4661-b1b3-89f3edc625f7}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {c228e173-2d01-4390-8f39-249e22b8ac17}, !- Handle
  Always On Discrete 1,                   !- Name
  {8a71e341-9ad1-4abc-a9e1-a1c1e4ab95cf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8a71e341-9ad1-4abc-a9e1-a1c1e4ab95cf}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {e84a504e-08d4-409a-9233-a12d7c7d3853}, ! Handle
  OS:Fan:ConstantVolume 3,                ! Name
  {c228e173-2d01-4390-8f39-249e22b8ac17}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {c5439b11-05e8-4d5b-9414-aa2be25b1461}, ! Handle
  OS:Coil:Heating:DX:SingleSpeed 2,       ! Name
  {c228e173-2d01-4390-8f39-249e22b8ac17}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Heating Capacity {W}
  5,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {3c1d0bab-c696-4f26-9764-ff86363e25cd}, ! Total Heating Capacity Function of Temperature Curve Name
  {ae4d4268-f9fa-410e-ab0b-313dd64c4735}, ! Total Heating Capacity Function of Flow Fraction Curve Name
  {b2534f40-ecf0-4746-88e3-f60672b8134b}, ! Energy Input Ratio Function of Temperature Curve Name
  {aba76626-5dc3-40c9-8235-a3a44bb58a52}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {e4fef05c-f2a8-4a30-9851-b39a55574b18}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       ! Crankcase Heater Capacity {W}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              ! Defrost Strategy
  Timed,                                  ! Defrost Control
  0.16666700000000001,                    ! Defrost Time Period Fraction
  2000;                                   ! Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {3c1d0bab-c696-4f26-9764-ff86363e25cd}, ! Handle
  OS:Curve:Biquadratic 11,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ae4d4268-f9fa-410e-ab0b-313dd64c4735}, ! Handle
  OS:Curve:Quadratic 14,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b2534f40-ecf0-4746-88e3-f60672b8134b}, ! Handle
  OS:Curve:Biquadratic 12,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {aba76626-5dc3-40c9-8235-a3a44bb58a52}, ! Handle
  OS:Curve:Quadratic 15,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e4fef05c-f2a8-4a30-9851-b39a55574b18}, ! Handle
  OS:Curve:Quadratic 16,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {68f36d72-08f1-49c3-8de2-c9d1c846fb79}, ! Handle
  OS:Coil:Cooling:DX:SingleSpeed 3,       ! Name
  {c228e173-2d01-4390-8f39-249e22b8ac17}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {7903e8c1-49a0-4d10-9a2d-e4d597b9fca4}, ! Total Cooling Capacity Function of Temperature Curve Name
  {ed7b3051-bb84-4836-b6d1-9f4fabf6087a}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {c538b573-7f30-4003-8577-29b57f2d4c14}, ! Energy Input Ratio Function of Temperature Curve Name
  {76e7a9b1-9c34-4d3f-9153-7e6f487c7f4e}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {7bd8dc53-d63f-4963-8408-0088f9efb963}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7903e8c1-49a0-4d10-9a2d-e4d597b9fca4}, ! Handle
  OS:Curve:Biquadratic 9,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ed7b3051-bb84-4836-b6d1-9f4fabf6087a}, ! Handle
  OS:Curve:Quadratic 11,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c538b573-7f30-4003-8577-29b57f2d4c14}, ! Handle
  OS:Curve:Biquadratic 10,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {76e7a9b1-9c34-4d3f-9153-7e6f487c7f4e}, ! Handle
  OS:Curve:Quadratic 12,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {7bd8dc53-d63f-4963-8408-0088f9efb963}, ! Handle
  OS:Curve:Quadratic 13,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:Electric,
  {d1a6e308-d226-4661-b1b3-89f3edc625f7}, ! Handle
  OS:Coil:Heating:Electric 5,             ! Name
  {c228e173-2d01-4390-8f39-249e22b8ac17}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {e35a117a-b4b0-473e-9010-763f46d2a955}, !- Handle
  Node 6,                                 !- Name
  {cbd3cb09-8f75-4ee4-856e-507b769edfd5}, !- Inlet Port
  {76b82e25-b058-42f8-99ec-db9506a82ff3}; !- Outlet Port

OS:Connection,
  {cbd3cb09-8f75-4ee4-856e-507b769edfd5}, !- Handle
  Connection 6,                           !- Name
  {caefe943-72cf-4aef-b041-64d8b4729332}, !- Source Object
  3,                                      !- Outlet Port
  {e35a117a-b4b0-473e-9010-763f46d2a955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b82e25-b058-42f8-99ec-db9506a82ff3}, !- Handle
  Connection 7,                           !- Name
  {e35a117a-b4b0-473e-9010-763f46d2a955}, !- Source Object
  3,                                      !- Outlet Port
  {89b7eff0-7e85-4aef-a55b-2e6c5220770e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6fd11769-9bda-46e8-be85-c5b6c1df952e}, !- Handle
  Node 7,                                 !- Name
  {3d9eccaf-1310-4fa6-aebf-9587d8c64cfb}, !- Inlet Port
  {9c649773-f7d0-462b-8b09-88b9f084ee31}; !- Outlet Port

OS:Connection,
  {9c649773-f7d0-462b-8b09-88b9f084ee31}, !- Handle
  Connection 8,                           !- Name
  {6fd11769-9bda-46e8-be85-c5b6c1df952e}, !- Source Object
  3,                                      !- Outlet Port
  {a2a34a51-8d33-4766-927f-5f33c272c926}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d9eccaf-1310-4fa6-aebf-9587d8c64cfb}, !- Handle
  Connection 9,                           !- Name
  {89b7eff0-7e85-4aef-a55b-2e6c5220770e}, !- Source Object
  4,                                      !- Outlet Port
  {6fd11769-9bda-46e8-be85-c5b6c1df952e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a49f1b5d-2b4b-4d45-8a05-4cb332104777}, ! Handle
  OS:ZoneHVAC:PackagedTerminalHeatPump 2, ! Name
  {c228e173-2d01-4390-8f39-249e22b8ac17}, ! Availability Schedule Name
  {04a3a5ad-1acb-4f58-94d2-d6953f7bd14d}, ! Air Inlet Node Name
  {cc5f5d50-1f93-42b4-9f5c-a04c770aad36}, ! Air Outlet Node Name
  OutdoorAir:Mixer,                       ! Outdoor Air Mixer Object Type
  ,                                       ! Outdoor Air Mixer Name
  Autosize,                               ! Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               ! Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6b18a9c-fe86-49e4-899d-bccb810aef69}, ! Supply Air Fan Name
  {aa9a4263-f8f2-45e3-a2e6-6e0634cb2df9}, ! Heating Coil Name
  ,                                       ! Heating Convergence Tolerance {dimensionless}
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {5beccfb4-72a3-4744-b943-8cc35a56295d}, ! Cooling Coil Name
  ,                                       ! Cooling Convergence Tolerance {dimensionless}
  {da518fc6-d96f-44c0-a40c-d5bc75429b17}, ! Supplemental Heating Coil Name
  Autosize,                               ! Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       ! Fan Placement
  ;                                       ! Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {d6b18a9c-fe86-49e4-899d-bccb810aef69}, ! Handle
  OS:Fan:ConstantVolume 4,                ! Name
  {c228e173-2d01-4390-8f39-249e22b8ac17}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {aa9a4263-f8f2-45e3-a2e6-6e0634cb2df9}, ! Handle
  OS:Coil:Heating:DX:SingleSpeed 3,       ! Name
  {c228e173-2d01-4390-8f39-249e22b8ac17}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Heating Capacity {W}
  5,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {3d01d4a9-4977-41eb-b950-bab5809167ef}, ! Total Heating Capacity Function of Temperature Curve Name
  {e77d0708-4617-4f07-9a46-61f761210cb8}, ! Total Heating Capacity Function of Flow Fraction Curve Name
  {2518d455-484c-4e64-b4ee-44a1e44b795c}, ! Energy Input Ratio Function of Temperature Curve Name
  {fcc1adef-0ba7-47a3-b979-43ab78ca26cc}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {a0ceec14-e662-431d-b43c-0467ede96a0d}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       ! Crankcase Heater Capacity {W}
  ,                                       ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              ! Defrost Strategy
  Timed,                                  ! Defrost Control
  0.16666700000000001,                    ! Defrost Time Period Fraction
  2000;                                   ! Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {3d01d4a9-4977-41eb-b950-bab5809167ef}, ! Handle
  OS:Curve:Biquadratic 13,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e77d0708-4617-4f07-9a46-61f761210cb8}, ! Handle
  OS:Curve:Quadratic 17,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {2518d455-484c-4e64-b4ee-44a1e44b795c}, ! Handle
  OS:Curve:Biquadratic 14,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fcc1adef-0ba7-47a3-b979-43ab78ca26cc}, ! Handle
  OS:Curve:Quadratic 18,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a0ceec14-e662-431d-b43c-0467ede96a0d}, ! Handle
  OS:Curve:Quadratic 19,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {5beccfb4-72a3-4744-b943-8cc35a56295d}, ! Handle
  OS:Coil:Cooling:DX:SingleSpeed 4,       ! Name
  {c228e173-2d01-4390-8f39-249e22b8ac17}, ! Availability Schedule Name
  Autosize,                               ! Rated Total Cooling Capacity {W}
  Autosize,                               ! Rated Sensible Heat Ratio
  3,                                      ! Rated COP {W/W}
  Autosize,                               ! Rated Air Flow Rate {m3/s}
  773.29999999999995,                     ! Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  {8fbb52c1-b3ba-4f0d-972a-9e6b4fa10793}, ! Total Cooling Capacity Function of Temperature Curve Name
  {755a3b9a-f39c-4da2-9515-a7a9c6744533}, ! Total Cooling Capacity Function of Flow Fraction Curve Name
  {1eb3403f-64cc-4308-8a34-d4cef569ba50}, ! Energy Input Ratio Function of Temperature Curve Name
  {3568873e-ba04-4605-a712-b4f09ca59c22}, ! Energy Input Ratio Function of Flow Fraction Curve Name
  {cb5b80e6-3db2-49a9-b9ad-1aac514b2087}, ! Part Load Fraction Correlation Curve Name
  ,                                       ! Nominal Time for Condensate Removal to Begin {s}
  ,                                       ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       ! Maximum Cycling Rate {cycles/hr}
  ,                                       ! Latent Capacity Time Constant {s}
  ,                                       ! Condenser Air Inlet Node Name
  AirCooled,                              ! Condenser Type
  0,                                      ! Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               ! Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               ! Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      ! Crankcase Heater Capacity {W}
  0,                                      ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Condensate Collection Water Storage Tank Name
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8fbb52c1-b3ba-4f0d-972a-9e6b4fa10793}, ! Handle
  OS:Curve:Biquadratic 15,                ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {755a3b9a-f39c-4da2-9515-a7a9c6744533}, ! Handle
  OS:Curve:Quadratic 20,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1eb3403f-64cc-4308-8a34-d4cef569ba50}, ! Handle
  OS:Curve:Biquadratic 16,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3568873e-ba04-4605-a712-b4f09ca59c22}, ! Handle
  OS:Curve:Quadratic 21,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {cb5b80e6-3db2-49a9-b9ad-1aac514b2087}, ! Handle
  OS:Curve:Quadratic 22,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:Electric,
  {da518fc6-d96f-44c0-a40c-d5bc75429b17}, ! Handle
  OS:Coil:Heating:Electric 6,             ! Name
  {c228e173-2d01-4390-8f39-249e22b8ac17}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {3047d9ca-bb08-41df-8adc-184125ade3ae}, !- Handle
  Node 8,                                 !- Name
  {4a1d76fd-1a58-413b-a550-f7bfd118dd06}, !- Inlet Port
  {04a3a5ad-1acb-4f58-94d2-d6953f7bd14d}; !- Outlet Port

OS:Connection,
  {4a1d76fd-1a58-413b-a550-f7bfd118dd06}, !- Handle
  Connection 10,                          !- Name
  {fcb04f66-b6ba-4baa-8fb5-22f00311475c}, !- Source Object
  3,                                      !- Outlet Port
  {3047d9ca-bb08-41df-8adc-184125ade3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a3a5ad-1acb-4f58-94d2-d6953f7bd14d}, !- Handle
  Connection 11,                          !- Name
  {3047d9ca-bb08-41df-8adc-184125ade3ae}, !- Source Object
  3,                                      !- Outlet Port
  {a49f1b5d-2b4b-4d45-8a05-4cb332104777}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a333d0ee-e573-4b21-a11a-ead5fa0f3717}, !- Handle
  Node 9,                                 !- Name
  {cc5f5d50-1f93-42b4-9f5c-a04c770aad36}, !- Inlet Port
  {7bb3f8c2-5111-49e6-8de7-58e7ed7f8a13}; !- Outlet Port

OS:Connection,
  {7bb3f8c2-5111-49e6-8de7-58e7ed7f8a13}, !- Handle
  Connection 12,                          !- Name
  {a333d0ee-e573-4b21-a11a-ead5fa0f3717}, !- Source Object
  3,                                      !- Outlet Port
  {7cf94ea2-0525-4b86-a87c-e65a7cc08c2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc5f5d50-1f93-42b4-9f5c-a04c770aad36}, !- Handle
  Connection 13,                          !- Name
  {a49f1b5d-2b4b-4d45-8a05-4cb332104777}, !- Source Object
  4,                                      !- Outlet Port
  {a333d0ee-e573-4b21-a11a-ead5fa0f3717}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0a27fa4c-5c14-4f28-8c9f-4a1212a3b0d3}, !- Handle
  Deck_Temperature,                       !- Name
  {8eaa3c81-41c8-4032-9ca6-1fda1298763e}, !- Schedule Type Limits Name
  {0749b247-23e6-4404-ad18-2410f72528ee}, !- Default Day Schedule Name
  {1a86f065-1b50-48d7-8603-fbfebe9ed96d}, !- Summer Design Day Schedule Name
  {79a217a0-4ff4-4304-962f-10f8411ff952}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0749b247-23e6-4404-ad18-2410f72528ee}, !- Handle
  Deck_Temperature_Default,               !- Name
  {8eaa3c81-41c8-4032-9ca6-1fda1298763e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1a86f065-1b50-48d7-8603-fbfebe9ed96d}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {8eaa3c81-41c8-4032-9ca6-1fda1298763e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {79a217a0-4ff4-4304-962f-10f8411ff952}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {8eaa3c81-41c8-4032-9ca6-1fda1298763e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca7e7127-0f9c-4812-b093-7009b19fe802}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {e2119051-4ad2-4683-8bd3-17f65e2b0a74}, !- Schedule Type Limits Name
  {45f1cf78-7b2d-4602-a880-cf67315d9b03}, !- Default Day Schedule Name
  {4b9e86c7-31f0-4ca5-8fe0-f781e1f23c2d}, !- Summer Design Day Schedule Name
  {a1ba7520-9256-47a4-98e3-0349d52663fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45f1cf78-7b2d-4602-a880-cf67315d9b03}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {e2119051-4ad2-4683-8bd3-17f65e2b0a74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4b9e86c7-31f0-4ca5-8fe0-f781e1f23c2d}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {e2119051-4ad2-4683-8bd3-17f65e2b0a74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a1ba7520-9256-47a4-98e3-0349d52663fa}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {e2119051-4ad2-4683-8bd3-17f65e2b0a74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {671aab09-9149-4730-8f2f-8636bee8858f}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {e2645600-4612-4370-8f4e-f2140ca59be4}, !- Schedule Type Limits Name
  {04cecc57-d610-4565-86ec-a7c8f475869a}, !- Default Day Schedule Name
  {ae523bb1-1558-489e-a52e-542eeccbd5c6}, !- Summer Design Day Schedule Name
  {2e76e492-71ca-402a-a2a6-6ec7d09f0c9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04cecc57-d610-4565-86ec-a7c8f475869a}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {e2645600-4612-4370-8f4e-f2140ca59be4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ae523bb1-1558-489e-a52e-542eeccbd5c6}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {e2645600-4612-4370-8f4e-f2140ca59be4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2e76e492-71ca-402a-a2a6-6ec7d09f0c9f}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {e2645600-4612-4370-8f4e-f2140ca59be4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {e800d602-d93e-481e-8b65-bca545658867}, !- Handle
  VAV with Reheat,                        !- Name
  ,                                       !- Controller List Name
  {c80061d5-0981-4893-aa64-c6d66878663b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a2ef7771-4c77-4e64-b170-279971f03ed9}, !- Supply Side Inlet Node Name
  {60b733b8-11ae-42be-96a7-6c7f1c6c57e7}, !- Demand Side Outlet Node Name
  {47421de8-4749-4b0b-8a24-8379e5a99a03}, !- Demand Side Inlet Node Names
  {eb5ea5a6-3aaf-474b-adc9-7fd4223b47c8}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {c80061d5-0981-4893-aa64-c6d66878663b}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {9a321965-2fe1-4d29-b561-51220d3a00e2}, !- Availability Manager Name 1
  {97ac3a11-47cc-450b-9b89-7678a8f17423}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {9a321965-2fe1-4d29-b561-51220d3a00e2}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {8e151935-c84d-4cfc-8b4e-af7b3610926b}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {97ac3a11-47cc-450b-9b89-7678a8f17423}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {d1da8f74-4226-479f-a5ca-0fbda44ce767}, !- Handle
  Node 10,                                !- Name
  {a2ef7771-4c77-4e64-b170-279971f03ed9}, !- Inlet Port
  {05728e07-6580-46d9-844a-24c999edb7d2}; !- Outlet Port

OS:Node,
  {ad4c1e17-fc8e-4562-aea3-85ef40cbe559}, !- Handle
  Node 11,                                !- Name
  {e0516914-eab7-4c16-8678-5806577a64e5}, !- Inlet Port
  {eb5ea5a6-3aaf-474b-adc9-7fd4223b47c8}; !- Outlet Port

OS:Connection,
  {a2ef7771-4c77-4e64-b170-279971f03ed9}, !- Handle
  Connection 14,                          !- Name
  {e800d602-d93e-481e-8b65-bca545658867}, !- Source Object
  7,                                      !- Outlet Port
  {d1da8f74-4226-479f-a5ca-0fbda44ce767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5ea5a6-3aaf-474b-adc9-7fd4223b47c8}, !- Handle
  Connection 16,                          !- Name
  {ad4c1e17-fc8e-4562-aea3-85ef40cbe559}, !- Source Object
  3,                                      !- Outlet Port
  {e800d602-d93e-481e-8b65-bca545658867}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f5c535a6-85a7-4497-a2b9-a876bb1fa3b6}, !- Handle
  Node 12,                                !- Name
  {47421de8-4749-4b0b-8a24-8379e5a99a03}, !- Inlet Port
  {8e54f0ed-1125-4b95-958e-898c925a4786}; !- Outlet Port

OS:Node,
  {43bef4c3-dd9c-4ea1-b736-2ac2f230353f}, !- Handle
  Node 13,                                !- Name
  {5587f06a-2184-4771-b11d-ac75184ec818}, !- Inlet Port
  {60b733b8-11ae-42be-96a7-6c7f1c6c57e7}; !- Outlet Port

OS:Node,
  {f9ee47c3-b2e5-46c4-823b-415e081197b2}, !- Handle
  Node 14,                                !- Name
  {3f3aec49-e159-4ba4-971e-01df6bc6b841}, !- Inlet Port
  {602b8b29-9069-459c-9baf-034422aee254}; !- Outlet Port

OS:Connection,
  {47421de8-4749-4b0b-8a24-8379e5a99a03}, !- Handle
  Connection 17,                          !- Name
  {e800d602-d93e-481e-8b65-bca545658867}, !- Source Object
  9,                                      !- Outlet Port
  {f5c535a6-85a7-4497-a2b9-a876bb1fa3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b733b8-11ae-42be-96a7-6c7f1c6c57e7}, !- Handle
  Connection 18,                          !- Name
  {43bef4c3-dd9c-4ea1-b736-2ac2f230353f}, !- Source Object
  3,                                      !- Outlet Port
  {e800d602-d93e-481e-8b65-bca545658867}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bf3ebe72-4e6d-472f-a897-7f37f108daca}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8e54f0ed-1125-4b95-958e-898c925a4786}, !- Inlet Node Name
  {8ba6b893-7d1f-42d4-80d7-7b88d6e82701}, !- Outlet Node Name 1
  {81e1c1fb-97dd-4ec8-a17c-226c627ad842}, !- Outlet Node Name 2
  {43eae6d7-c92e-4377-8050-ccf790359ce2}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {8c1c3b06-5225-4912-914d-4127939f7892}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5587f06a-2184-4771-b11d-ac75184ec818}, !- Outlet Node Name
  {25414c37-62af-4921-a393-fd51551d8aaf}, !- Inlet Node Name 1
  {68133e80-212f-46a0-93ae-0014a73d144d}, !- Inlet Node Name 2
  {977af10c-da48-4e97-856c-8bb86a5e42d5}; !- Inlet Node Name 3

OS:Connection,
  {8e54f0ed-1125-4b95-958e-898c925a4786}, !- Handle
  Connection 19,                          !- Name
  {f5c535a6-85a7-4497-a2b9-a876bb1fa3b6}, !- Source Object
  3,                                      !- Outlet Port
  {bf3ebe72-4e6d-472f-a897-7f37f108daca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5587f06a-2184-4771-b11d-ac75184ec818}, !- Handle
  Connection 22,                          !- Name
  {8c1c3b06-5225-4912-914d-4127939f7892}, !- Source Object
  2,                                      !- Outlet Port
  {43bef4c3-dd9c-4ea1-b736-2ac2f230353f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ff61a16a-22ba-4373-b980-33a1097e2c60}, !- Handle
  {e800d602-d93e-481e-8b65-bca545658867}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:VariableVolume,
  {9169441b-4700-44a4-8efb-61cdbabe6741}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {8e151935-c84d-4cfc-8b4e-af7b3610926b}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1bdd12b6-c161-4958-8772-fd5e2a0f6460}, !- Air Inlet Node Name
  {e0516914-eab7-4c16-8678-5806577a64e5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {6d11876c-42ab-4d47-9e5f-90aaaa233e8e}, !- Handle
  Coil Heating Water 1,                   !- Name
  {8e151935-c84d-4cfc-8b4e-af7b3610926b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {06049e6d-f44a-413a-9102-24a2e21cb5d9}, !- Water Inlet Node Name
  {ed086bca-f489-492b-88af-2f4ae0c3521d}, !- Water Outlet Node Name
  {c8c92711-bd47-4291-8920-f9bdad038535}, !- Air Inlet Node Name
  {355ca693-649b-4dfa-bd25-72390df1624e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {5dbe4aa5-77c9-4971-8522-4645358f5b4b}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {8e151935-c84d-4cfc-8b4e-af7b3610926b}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c861b187-647b-4caf-b66e-4f2dbeda8a89}, !- Water Inlet Node Name
  {73dba634-66fa-4dcf-9957-e8c6f5e8add4}, !- Water Outlet Node Name
  {addfb0c1-e18d-4eb9-b5cd-f60c0c4972f1}, !- Air Inlet Node Name
  {ab29e530-fca4-4799-ad0d-186a5158b1c6}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:SetpointManager:MixedAir,
  {b8c4bdb6-cf95-4e0d-a02e-85732bf8ff41}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {ad4c1e17-fc8e-4562-aea3-85ef40cbe559}, !- Reference Setpoint Node Name
  {63748f78-2497-4f89-87f9-c891ef1a53e3}, !- Fan Inlet Node Name
  {ad4c1e17-fc8e-4562-aea3-85ef40cbe559}, !- Fan Outlet Node Name
  {63748f78-2497-4f89-87f9-c891ef1a53e3}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {b6a0be6f-ccbc-4821-b7b9-4d7dfcd6bb50}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {ad4c1e17-fc8e-4562-aea3-85ef40cbe559}, !- Reference Setpoint Node Name
  {63748f78-2497-4f89-87f9-c891ef1a53e3}, !- Fan Inlet Node Name
  {ad4c1e17-fc8e-4562-aea3-85ef40cbe559}, !- Fan Outlet Node Name
  {6d01d628-260d-4a61-8d5f-12cd94167713}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {0e044c89-17bc-42f6-91a3-f0aeae7e0baf}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {ad4c1e17-fc8e-4562-aea3-85ef40cbe559}, !- Reference Setpoint Node Name
  {63748f78-2497-4f89-87f9-c891ef1a53e3}, !- Fan Inlet Node Name
  {ad4c1e17-fc8e-4562-aea3-85ef40cbe559}, !- Fan Outlet Node Name
  {ebe707a2-548b-4c4d-922d-199ebea0e366}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {9484997d-82c5-43e3-b5cc-d273c31fef95}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {0a27fa4c-5c14-4f28-8c9f-4a1212a3b0d3}, !- Schedule Name
  {ad4c1e17-fc8e-4562-aea3-85ef40cbe559}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {8eaa3c81-41c8-4032-9ca6-1fda1298763e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {fec274c0-c478-451f-b03d-ba05e2db6ad1}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {183b0012-a468-42de-b456-e9f870b4795d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {183b0012-a468-42de-b456-e9f870b4795d}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {8e151935-c84d-4cfc-8b4e-af7b3610926b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4f3d4abc-649b-4f07-8a2d-3d5cf726d653}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {fec274c0-c478-451f-b03d-ba05e2db6ad1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {92f5d721-8f69-4ef9-88f0-43b0c47d853e}, !- Mixed Air Node Name
  {fd31ba7a-c6cd-4d0b-9cd6-21cfd5c726ad}, !- Outdoor Air Stream Node Name
  {a4dc26ec-dab6-43fd-a967-d9c04fc15080}, !- Relief Air Stream Node Name
  {05728e07-6580-46d9-844a-24c999edb7d2}; !- Return Air Stream Node Name

OS:Node,
  {a09c0da9-090b-4f07-a05a-8bf684ac09b3}, !- Handle
  Node 15,                                !- Name
  ,                                       !- Inlet Port
  {fd31ba7a-c6cd-4d0b-9cd6-21cfd5c726ad}; !- Outlet Port

OS:Connection,
  {fd31ba7a-c6cd-4d0b-9cd6-21cfd5c726ad}, !- Handle
  Connection 23,                          !- Name
  {a09c0da9-090b-4f07-a05a-8bf684ac09b3}, !- Source Object
  3,                                      !- Outlet Port
  {4f3d4abc-649b-4f07-8a2d-3d5cf726d653}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc784eab-1749-4212-abc7-f5ff60a8d022}, !- Handle
  Node 16,                                !- Name
  {a4dc26ec-dab6-43fd-a967-d9c04fc15080}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4dc26ec-dab6-43fd-a967-d9c04fc15080}, !- Handle
  Connection 24,                          !- Name
  {4f3d4abc-649b-4f07-8a2d-3d5cf726d653}, !- Source Object
  7,                                      !- Outlet Port
  {dc784eab-1749-4212-abc7-f5ff60a8d022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05728e07-6580-46d9-844a-24c999edb7d2}, !- Handle
  Connection 15,                          !- Name
  {d1da8f74-4226-479f-a5ca-0fbda44ce767}, !- Source Object
  3,                                      !- Outlet Port
  {4f3d4abc-649b-4f07-8a2d-3d5cf726d653}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ebe707a2-548b-4c4d-922d-199ebea0e366}, !- Handle
  Node 17,                                !- Name
  {92f5d721-8f69-4ef9-88f0-43b0c47d853e}, !- Inlet Port
  {addfb0c1-e18d-4eb9-b5cd-f60c0c4972f1}; !- Outlet Port

OS:Connection,
  {92f5d721-8f69-4ef9-88f0-43b0c47d853e}, !- Handle
  Connection 25,                          !- Name
  {4f3d4abc-649b-4f07-8a2d-3d5cf726d653}, !- Source Object
  5,                                      !- Outlet Port
  {ebe707a2-548b-4c4d-922d-199ebea0e366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {addfb0c1-e18d-4eb9-b5cd-f60c0c4972f1}, !- Handle
  Connection 26,                          !- Name
  {ebe707a2-548b-4c4d-922d-199ebea0e366}, !- Source Object
  3,                                      !- Outlet Port
  {5dbe4aa5-77c9-4971-8522-4645358f5b4b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6d01d628-260d-4a61-8d5f-12cd94167713}, !- Handle
  Node 18,                                !- Name
  {ab29e530-fca4-4799-ad0d-186a5158b1c6}, !- Inlet Port
  {c8c92711-bd47-4291-8920-f9bdad038535}; !- Outlet Port

OS:Connection,
  {ab29e530-fca4-4799-ad0d-186a5158b1c6}, !- Handle
  Connection 27,                          !- Name
  {5dbe4aa5-77c9-4971-8522-4645358f5b4b}, !- Source Object
  13,                                     !- Outlet Port
  {6d01d628-260d-4a61-8d5f-12cd94167713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8c92711-bd47-4291-8920-f9bdad038535}, !- Handle
  Connection 28,                          !- Name
  {6d01d628-260d-4a61-8d5f-12cd94167713}, !- Source Object
  3,                                      !- Outlet Port
  {6d11876c-42ab-4d47-9e5f-90aaaa233e8e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {63748f78-2497-4f89-87f9-c891ef1a53e3}, !- Handle
  Node 19,                                !- Name
  {355ca693-649b-4dfa-bd25-72390df1624e}, !- Inlet Port
  {1bdd12b6-c161-4958-8772-fd5e2a0f6460}; !- Outlet Port

OS:Connection,
  {355ca693-649b-4dfa-bd25-72390df1624e}, !- Handle
  Connection 29,                          !- Name
  {6d11876c-42ab-4d47-9e5f-90aaaa233e8e}, !- Source Object
  8,                                      !- Outlet Port
  {63748f78-2497-4f89-87f9-c891ef1a53e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bdd12b6-c161-4958-8772-fd5e2a0f6460}, !- Handle
  Connection 30,                          !- Name
  {63748f78-2497-4f89-87f9-c891ef1a53e3}, !- Source Object
  3,                                      !- Outlet Port
  {9169441b-4700-44a4-8efb-61cdbabe6741}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {e0516914-eab7-4c16-8678-5806577a64e5}, !- Handle
  Connection 31,                          !- Name
  {9169441b-4700-44a4-8efb-61cdbabe6741}, !- Source Object
  17,                                     !- Outlet Port
  {ad4c1e17-fc8e-4562-aea3-85ef40cbe559}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {6d7ef834-8ba9-4f1a-8505-b430c581f504}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {74088a56-7ad1-4386-90db-e99b903c8c2d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bbe45b6a-68a2-4feb-93c8-3775f3097575}, !- Plant Side Inlet Node Name
  {88209472-8db4-4bb4-a454-1a1deca3d35c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c44ab574-6bd4-440b-bbad-c1af286b54fe}, !- Demand Side Inlet Node Name
  {00054079-f8ef-432e-8091-62f22988524e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {8c9828c0-9006-421b-839b-19384c2e5ce2}, !- Handle
  {6d7ef834-8ba9-4f1a-8505-b430c581f504}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {42bcb821-c034-4237-be53-1be363adb3d3}, !- Handle
  Node 20,                                !- Name
  {bbe45b6a-68a2-4feb-93c8-3775f3097575}, !- Inlet Port
  {908aabad-fa79-4f9f-8ea0-606208d8ed13}; !- Outlet Port

OS:Node,
  {74088a56-7ad1-4386-90db-e99b903c8c2d}, !- Handle
  Node 21,                                !- Name
  {7f6bfabb-b7a1-4ef6-8aad-99e3201a3050}, !- Inlet Port
  {88209472-8db4-4bb4-a454-1a1deca3d35c}; !- Outlet Port

OS:Node,
  {d5cd3939-e626-4b67-bf17-544f8c551947}, !- Handle
  Node 22,                                !- Name
  {fdd8fae1-5a67-4a7c-ae90-3c795b8934ed}, !- Inlet Port
  {6dda79c7-4590-437b-b80a-6b5e6083dbef}; !- Outlet Port

OS:Connector:Mixer,
  {55cf32a8-484c-4197-8617-1dd9ae27db78}, !- Handle
  Connector Mixer 1,                      !- Name
  {f3b64fb0-b154-4b34-b1d7-cb24a4999bf4}, !- Outlet Branch Name
  {a4dda760-5c2c-4bbf-97b2-27aa637337d2}, !- Inlet Branch Name 1
  {84f64832-af08-4ef1-bd93-d5d24496046d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bb3097d3-3a36-47d6-92c2-12a06e5e507f}, !- Handle
  Connector Splitter 1,                   !- Name
  {3f4fb837-f02d-4ba4-a2b2-671a8f83e76c}, !- Inlet Branch Name
  {fdd8fae1-5a67-4a7c-ae90-3c795b8934ed}, !- Outlet Branch Name 1
  {09d5f521-eff0-4426-99fa-de93892af51b}; !- Outlet Branch Name 2

OS:Connection,
  {bbe45b6a-68a2-4feb-93c8-3775f3097575}, !- Handle
  Connection 32,                          !- Name
  {6d7ef834-8ba9-4f1a-8505-b430c581f504}, !- Source Object
  11,                                     !- Outlet Port
  {42bcb821-c034-4237-be53-1be363adb3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd8fae1-5a67-4a7c-ae90-3c795b8934ed}, !- Handle
  Connection 34,                          !- Name
  {bb3097d3-3a36-47d6-92c2-12a06e5e507f}, !- Source Object
  3,                                      !- Outlet Port
  {d5cd3939-e626-4b67-bf17-544f8c551947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88209472-8db4-4bb4-a454-1a1deca3d35c}, !- Handle
  Connection 37,                          !- Name
  {74088a56-7ad1-4386-90db-e99b903c8c2d}, !- Source Object
  3,                                      !- Outlet Port
  {6d7ef834-8ba9-4f1a-8505-b430c581f504}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {649ea5e5-0945-41d7-8171-226fbbf8a26a}, !- Handle
  Node 23,                                !- Name
  {c44ab574-6bd4-440b-bbad-c1af286b54fe}, !- Inlet Port
  {62ede63f-b5d9-4234-8959-87b277452a42}; !- Outlet Port

OS:Node,
  {46b312f0-5120-4bd7-bca1-1faae409f05c}, !- Handle
  Node 24,                                !- Name
  {364f4d03-9429-4d12-bb38-6ef9cb50057f}, !- Inlet Port
  {00054079-f8ef-432e-8091-62f22988524e}; !- Outlet Port

OS:Node,
  {9948a745-859e-483c-b4f6-63818c34c064}, !- Handle
  Node 25,                                !- Name
  {cde0b8e2-7561-40ba-88f2-119eb1930a81}, !- Inlet Port
  {176ac61d-1ce1-42c9-b220-eb19a0bca262}; !- Outlet Port

OS:Connector:Mixer,
  {677b7b7e-6592-4996-9e15-c08b507857b9}, !- Handle
  Connector Mixer 2,                      !- Name
  {a3e209e7-f66d-46b7-8878-4dbca8a4f13e}, !- Outlet Branch Name
  {ae581486-443b-4b35-a1aa-702ebf1fd2d6}, !- Inlet Branch Name 1
  {980b51b6-0042-4f59-a036-319b7f2344a5}, !- Inlet Branch Name 2
  {0972da5a-f65f-42aa-8527-918a5dfa3716}, !- Inlet Branch Name 3
  {5cca6d5d-103f-4c7f-874a-b03f898f6cea}, !- Inlet Branch Name 4
  {f070952d-4532-404d-a5e2-770e63650f8f}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {efd288b9-77e8-4f44-bf0f-dbed33598413}, !- Handle
  Connector Splitter 2,                   !- Name
  {b1aff86b-35d4-435b-9139-dc7899a5e5f5}, !- Inlet Branch Name
  {cde0b8e2-7561-40ba-88f2-119eb1930a81}, !- Outlet Branch Name 1
  {32d7d942-7787-46b9-a534-d446e5921885}, !- Outlet Branch Name 2
  {aabe7af4-bb3d-48af-aa20-d0bcaff1608e}, !- Outlet Branch Name 3
  {040b7942-b263-437b-9ead-51c3f289b140}, !- Outlet Branch Name 4
  {11d80c68-c58c-4e28-ba74-31fd5c6500f7}; !- Outlet Branch Name 5

OS:Connection,
  {c44ab574-6bd4-440b-bbad-c1af286b54fe}, !- Handle
  Connection 38,                          !- Name
  {6d7ef834-8ba9-4f1a-8505-b430c581f504}, !- Source Object
  14,                                     !- Outlet Port
  {649ea5e5-0945-41d7-8171-226fbbf8a26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde0b8e2-7561-40ba-88f2-119eb1930a81}, !- Handle
  Connection 40,                          !- Name
  {efd288b9-77e8-4f44-bf0f-dbed33598413}, !- Source Object
  3,                                      !- Outlet Port
  {9948a745-859e-483c-b4f6-63818c34c064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00054079-f8ef-432e-8091-62f22988524e}, !- Handle
  Connection 43,                          !- Name
  {46b312f0-5120-4bd7-bca1-1faae409f05c}, !- Source Object
  3,                                      !- Outlet Port
  {6d7ef834-8ba9-4f1a-8505-b430c581f504}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {eafe9d20-4a7c-4e2d-9b66-4c13d3162010}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {908aabad-fa79-4f9f-8ea0-606208d8ed13}, !- Inlet Node Name
  {744fc6c2-5ceb-4834-98e3-90a8ab3def26}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {6b185750-03a8-434f-80db-e1da84b2bd0b}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {7989cbf5-7c61-42b9-82ba-9a1ada016a35}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {6dda79c7-4590-437b-b80a-6b5e6083dbef}, !- Boiler Water Inlet Node Name
  {4f5766f0-a70a-4868-9207-3c0464cf8dfe}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Curve:Biquadratic,
  {7989cbf5-7c61-42b9-82ba-9a1ada016a35}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1,                                      !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {4c0c3743-f6b7-483f-9fdf-12bdcdf61d9e}, !- Handle
  Node 26,                                !- Name
  {744fc6c2-5ceb-4834-98e3-90a8ab3def26}, !- Inlet Port
  {3f4fb837-f02d-4ba4-a2b2-671a8f83e76c}; !- Outlet Port

OS:Connection,
  {908aabad-fa79-4f9f-8ea0-606208d8ed13}, !- Handle
  Connection 33,                          !- Name
  {42bcb821-c034-4237-be53-1be363adb3d3}, !- Source Object
  3,                                      !- Outlet Port
  {eafe9d20-4a7c-4e2d-9b66-4c13d3162010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744fc6c2-5ceb-4834-98e3-90a8ab3def26}, !- Handle
  Connection 44,                          !- Name
  {eafe9d20-4a7c-4e2d-9b66-4c13d3162010}, !- Source Object
  3,                                      !- Outlet Port
  {4c0c3743-f6b7-483f-9fdf-12bdcdf61d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4fb837-f02d-4ba4-a2b2-671a8f83e76c}, !- Handle
  Connection 45,                          !- Name
  {4c0c3743-f6b7-483f-9fdf-12bdcdf61d9e}, !- Source Object
  3,                                      !- Outlet Port
  {bb3097d3-3a36-47d6-92c2-12a06e5e507f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df851b03-dab7-4ea6-9d9e-9c24285b160d}, !- Handle
  Node 27,                                !- Name
  {4f5766f0-a70a-4868-9207-3c0464cf8dfe}, !- Inlet Port
  {a4dda760-5c2c-4bbf-97b2-27aa637337d2}; !- Outlet Port

OS:Connection,
  {6dda79c7-4590-437b-b80a-6b5e6083dbef}, !- Handle
  Connection 35,                          !- Name
  {d5cd3939-e626-4b67-bf17-544f8c551947}, !- Source Object
  3,                                      !- Outlet Port
  {6b185750-03a8-434f-80db-e1da84b2bd0b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4f5766f0-a70a-4868-9207-3c0464cf8dfe}, !- Handle
  Connection 46,                          !- Name
  {6b185750-03a8-434f-80db-e1da84b2bd0b}, !- Source Object
  13,                                     !- Outlet Port
  {df851b03-dab7-4ea6-9d9e-9c24285b160d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4dda760-5c2c-4bbf-97b2-27aa637337d2}, !- Handle
  Connection 47,                          !- Name
  {df851b03-dab7-4ea6-9d9e-9c24285b160d}, !- Source Object
  3,                                      !- Outlet Port
  {55cf32a8-484c-4197-8617-1dd9ae27db78}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e88ce763-105a-43a6-8cd7-791b679dc2e7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {6eb580bd-459d-4362-9ca1-c9ac4f3ccc65}, !- Inlet Node Name
  {cf05ebc5-4def-43ba-ba18-2894515f719d}; !- Outlet Node Name

OS:Node,
  {f478a1ef-cec8-4d32-a036-0ff4f51afb99}, !- Handle
  Node 28,                                !- Name
  {09d5f521-eff0-4426-99fa-de93892af51b}, !- Inlet Port
  {6eb580bd-459d-4362-9ca1-c9ac4f3ccc65}; !- Outlet Port

OS:Connection,
  {09d5f521-eff0-4426-99fa-de93892af51b}, !- Handle
  Connection 48,                          !- Name
  {bb3097d3-3a36-47d6-92c2-12a06e5e507f}, !- Source Object
  4,                                      !- Outlet Port
  {f478a1ef-cec8-4d32-a036-0ff4f51afb99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c476357-748e-4cb3-9d10-4af6b5496d7d}, !- Handle
  Node 29,                                !- Name
  {cf05ebc5-4def-43ba-ba18-2894515f719d}, !- Inlet Port
  {84f64832-af08-4ef1-bd93-d5d24496046d}; !- Outlet Port

OS:Connection,
  {6eb580bd-459d-4362-9ca1-c9ac4f3ccc65}, !- Handle
  Connection 49,                          !- Name
  {f478a1ef-cec8-4d32-a036-0ff4f51afb99}, !- Source Object
  3,                                      !- Outlet Port
  {e88ce763-105a-43a6-8cd7-791b679dc2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf05ebc5-4def-43ba-ba18-2894515f719d}, !- Handle
  Connection 50,                          !- Name
  {e88ce763-105a-43a6-8cd7-791b679dc2e7}, !- Source Object
  3,                                      !- Outlet Port
  {1c476357-748e-4cb3-9d10-4af6b5496d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84f64832-af08-4ef1-bd93-d5d24496046d}, !- Handle
  Connection 51,                          !- Name
  {1c476357-748e-4cb3-9d10-4af6b5496d7d}, !- Source Object
  3,                                      !- Outlet Port
  {55cf32a8-484c-4197-8617-1dd9ae27db78}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2a9c2010-61ec-4aff-bd24-4b7669d45596}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {176ac61d-1ce1-42c9-b220-eb19a0bca262}, !- Inlet Node Name
  {c8a63281-4478-4ded-b583-1b82da8a73f5}; !- Outlet Node Name

OS:Node,
  {c32abb16-1b00-4457-b7aa-283c6b5f43a4}, !- Handle
  Node 30,                                !- Name
  {c8a63281-4478-4ded-b583-1b82da8a73f5}, !- Inlet Port
  {ae581486-443b-4b35-a1aa-702ebf1fd2d6}; !- Outlet Port

OS:Connection,
  {176ac61d-1ce1-42c9-b220-eb19a0bca262}, !- Handle
  Connection 41,                          !- Name
  {9948a745-859e-483c-b4f6-63818c34c064}, !- Source Object
  3,                                      !- Outlet Port
  {2a9c2010-61ec-4aff-bd24-4b7669d45596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a63281-4478-4ded-b583-1b82da8a73f5}, !- Handle
  Connection 52,                          !- Name
  {2a9c2010-61ec-4aff-bd24-4b7669d45596}, !- Source Object
  3,                                      !- Outlet Port
  {c32abb16-1b00-4457-b7aa-283c6b5f43a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae581486-443b-4b35-a1aa-702ebf1fd2d6}, !- Handle
  Connection 53,                          !- Name
  {c32abb16-1b00-4457-b7aa-283c6b5f43a4}, !- Source Object
  3,                                      !- Outlet Port
  {677b7b7e-6592-4996-9e15-c08b507857b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a0a7999-aa7b-4f84-9fc9-af994670413d}, !- Handle
  Node 31,                                !- Name
  {32d7d942-7787-46b9-a534-d446e5921885}, !- Inlet Port
  {06049e6d-f44a-413a-9102-24a2e21cb5d9}; !- Outlet Port

OS:Connection,
  {32d7d942-7787-46b9-a534-d446e5921885}, !- Handle
  Connection 54,                          !- Name
  {efd288b9-77e8-4f44-bf0f-dbed33598413}, !- Source Object
  4,                                      !- Outlet Port
  {8a0a7999-aa7b-4f84-9fc9-af994670413d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e8daa42-25f4-4fd1-8440-5c2d676e9483}, !- Handle
  Node 32,                                !- Name
  {ed086bca-f489-492b-88af-2f4ae0c3521d}, !- Inlet Port
  {980b51b6-0042-4f59-a036-319b7f2344a5}; !- Outlet Port

OS:Connection,
  {06049e6d-f44a-413a-9102-24a2e21cb5d9}, !- Handle
  Connection 55,                          !- Name
  {8a0a7999-aa7b-4f84-9fc9-af994670413d}, !- Source Object
  3,                                      !- Outlet Port
  {6d11876c-42ab-4d47-9e5f-90aaaa233e8e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ed086bca-f489-492b-88af-2f4ae0c3521d}, !- Handle
  Connection 56,                          !- Name
  {6d11876c-42ab-4d47-9e5f-90aaaa233e8e}, !- Source Object
  6,                                      !- Outlet Port
  {5e8daa42-25f4-4fd1-8440-5c2d676e9483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {980b51b6-0042-4f59-a036-319b7f2344a5}, !- Handle
  Connection 57,                          !- Name
  {5e8daa42-25f4-4fd1-8440-5c2d676e9483}, !- Source Object
  3,                                      !- Outlet Port
  {677b7b7e-6592-4996-9e15-c08b507857b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b57281e9-87f2-40c5-8858-94480394f6d2}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {63748f78-2497-4f89-87f9-c891ef1a53e3}, !- Sensor Node Name
  {8a0a7999-aa7b-4f84-9fc9-af994670413d}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {4a9f437d-283b-47ec-93e1-b6574fa3cd07}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {62ede63f-b5d9-4234-8959-87b277452a42}, !- Inlet Node Name
  {c891d3bd-a6d2-4dcd-ba55-d53cf5e38ba0}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c0da8ce5-0022-4e98-a9a9-895c1c62ae02}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {18996589-da2c-4550-b1ff-fd99b37035f1}, !- Inlet Node Name
  {364f4d03-9429-4d12-bb38-6ef9cb50057f}; !- Outlet Node Name

OS:Node,
  {bd90adc0-773e-4980-a695-3b657ffdd28f}, !- Handle
  Node 33,                                !- Name
  {a3e209e7-f66d-46b7-8878-4dbca8a4f13e}, !- Inlet Port
  {18996589-da2c-4550-b1ff-fd99b37035f1}; !- Outlet Port

OS:Connection,
  {a3e209e7-f66d-46b7-8878-4dbca8a4f13e}, !- Handle
  Connection 42,                          !- Name
  {677b7b7e-6592-4996-9e15-c08b507857b9}, !- Source Object
  2,                                      !- Outlet Port
  {bd90adc0-773e-4980-a695-3b657ffdd28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18996589-da2c-4550-b1ff-fd99b37035f1}, !- Handle
  Connection 58,                          !- Name
  {bd90adc0-773e-4980-a695-3b657ffdd28f}, !- Source Object
  3,                                      !- Outlet Port
  {c0da8ce5-0022-4e98-a9a9-895c1c62ae02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364f4d03-9429-4d12-bb38-6ef9cb50057f}, !- Handle
  Connection 59,                          !- Name
  {c0da8ce5-0022-4e98-a9a9-895c1c62ae02}, !- Source Object
  3,                                      !- Outlet Port
  {46b312f0-5120-4bd7-bca1-1faae409f05c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5f27c7f-f4c7-453f-883b-a706130d4698}, !- Handle
  Node 34,                                !- Name
  {c891d3bd-a6d2-4dcd-ba55-d53cf5e38ba0}, !- Inlet Port
  {b1aff86b-35d4-435b-9139-dc7899a5e5f5}; !- Outlet Port

OS:Connection,
  {62ede63f-b5d9-4234-8959-87b277452a42}, !- Handle
  Connection 39,                          !- Name
  {649ea5e5-0945-41d7-8171-226fbbf8a26a}, !- Source Object
  3,                                      !- Outlet Port
  {4a9f437d-283b-47ec-93e1-b6574fa3cd07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c891d3bd-a6d2-4dcd-ba55-d53cf5e38ba0}, !- Handle
  Connection 60,                          !- Name
  {4a9f437d-283b-47ec-93e1-b6574fa3cd07}, !- Source Object
  3,                                      !- Outlet Port
  {c5f27c7f-f4c7-453f-883b-a706130d4698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1aff86b-35d4-435b-9139-dc7899a5e5f5}, !- Handle
  Connection 61,                          !- Name
  {c5f27c7f-f4c7-453f-883b-a706130d4698}, !- Source Object
  3,                                      !- Outlet Port
  {efd288b9-77e8-4f44-bf0f-dbed33598413}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {133116e7-39ea-4ab0-901b-8a0e19f2f370}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {163d65df-8c09-4001-bb31-bc04d8142d65}, !- Inlet Node Name
  {7f6bfabb-b7a1-4ef6-8aad-99e3201a3050}; !- Outlet Node Name

OS:Node,
  {f7f993e8-b4a3-45da-bf86-e03099dd2d21}, !- Handle
  Node 35,                                !- Name
  {f3b64fb0-b154-4b34-b1d7-cb24a4999bf4}, !- Inlet Port
  {163d65df-8c09-4001-bb31-bc04d8142d65}; !- Outlet Port

OS:Connection,
  {f3b64fb0-b154-4b34-b1d7-cb24a4999bf4}, !- Handle
  Connection 36,                          !- Name
  {55cf32a8-484c-4197-8617-1dd9ae27db78}, !- Source Object
  2,                                      !- Outlet Port
  {f7f993e8-b4a3-45da-bf86-e03099dd2d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {163d65df-8c09-4001-bb31-bc04d8142d65}, !- Handle
  Connection 62,                          !- Name
  {f7f993e8-b4a3-45da-bf86-e03099dd2d21}, !- Source Object
  3,                                      !- Outlet Port
  {133116e7-39ea-4ab0-901b-8a0e19f2f370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6bfabb-b7a1-4ef6-8aad-99e3201a3050}, !- Handle
  Connection 63,                          !- Name
  {133116e7-39ea-4ab0-901b-8a0e19f2f370}, !- Source Object
  3,                                      !- Outlet Port
  {74088a56-7ad1-4386-90db-e99b903c8c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {3c4fb941-db24-4926-8f81-3c3495b56f01}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {ca7e7127-0f9c-4812-b093-7009b19fe802}, !- Schedule Name
  {74088a56-7ad1-4386-90db-e99b903c8c2d}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {e2119051-4ad2-4683-8bd3-17f65e2b0a74}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:PlantLoop,
  {3e34bda8-eaf5-4308-87ac-d2025659b8ff}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {b2ec8e10-d1e8-4551-bdf6-2edda1676ae1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3d506fd4-0ccd-4bb6-abee-8b2fa0c8e25f}, !- Plant Side Inlet Node Name
  {2b6d486e-27ed-4dcf-9ccc-83d70c6cc980}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {519739b8-cad4-4be9-be95-197711ffd8c4}, !- Demand Side Inlet Node Name
  {77cc5397-0f81-45c7-b302-d6d034b6ef19}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {f66b6c4a-a807-4d23-904d-392b2414b014}, !- Handle
  {3e34bda8-eaf5-4308-87ac-d2025659b8ff}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67;                                   !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {005749bb-f26a-40c5-a9f9-a75d9ddfa774}, !- Handle
  Node 36,                                !- Name
  {3d506fd4-0ccd-4bb6-abee-8b2fa0c8e25f}, !- Inlet Port
  {412b7fdc-7aeb-4139-8e51-613f904e7d21}; !- Outlet Port

OS:Node,
  {b2ec8e10-d1e8-4551-bdf6-2edda1676ae1}, !- Handle
  Node 37,                                !- Name
  {e19972f9-a15d-4a09-87a1-056f9b97e48d}, !- Inlet Port
  {2b6d486e-27ed-4dcf-9ccc-83d70c6cc980}; !- Outlet Port

OS:Node,
  {ce08312d-9c40-4a25-a726-1b4b67fb830c}, !- Handle
  Node 38,                                !- Name
  {e185cc8d-9901-476c-b073-af9c9f7ef8fa}, !- Inlet Port
  {597012f1-c237-4d87-b3be-fcde871e1d90}; !- Outlet Port

OS:Connector:Mixer,
  {b5b5cee6-0aa0-4bdd-97e4-365817f4d292}, !- Handle
  Connector Mixer 3,                      !- Name
  {d5321c89-8965-45b9-bfc8-22df87560804}, !- Outlet Branch Name
  {80842167-643d-40d8-9958-a056f953d9ec}, !- Inlet Branch Name 1
  {639441eb-efd2-451e-9fd8-68287699b113}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {850c33fc-3a29-4bd0-a6aa-175bc960c701}, !- Handle
  Connector Splitter 3,                   !- Name
  {fd3b95c3-f5ab-44e0-915f-a64409fb961b}, !- Inlet Branch Name
  {e185cc8d-9901-476c-b073-af9c9f7ef8fa}, !- Outlet Branch Name 1
  {a3735069-3816-4ece-af3d-975329d052b8}; !- Outlet Branch Name 2

OS:Connection,
  {3d506fd4-0ccd-4bb6-abee-8b2fa0c8e25f}, !- Handle
  Connection 64,                          !- Name
  {3e34bda8-eaf5-4308-87ac-d2025659b8ff}, !- Source Object
  11,                                     !- Outlet Port
  {005749bb-f26a-40c5-a9f9-a75d9ddfa774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e185cc8d-9901-476c-b073-af9c9f7ef8fa}, !- Handle
  Connection 66,                          !- Name
  {850c33fc-3a29-4bd0-a6aa-175bc960c701}, !- Source Object
  3,                                      !- Outlet Port
  {ce08312d-9c40-4a25-a726-1b4b67fb830c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b6d486e-27ed-4dcf-9ccc-83d70c6cc980}, !- Handle
  Connection 69,                          !- Name
  {b2ec8e10-d1e8-4551-bdf6-2edda1676ae1}, !- Source Object
  3,                                      !- Outlet Port
  {3e34bda8-eaf5-4308-87ac-d2025659b8ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3290c08f-3b1d-497c-8ba5-d69b13acda73}, !- Handle
  Node 39,                                !- Name
  {519739b8-cad4-4be9-be95-197711ffd8c4}, !- Inlet Port
  {f54c2da3-1fb8-4972-8de5-3f02adab1488}; !- Outlet Port

OS:Node,
  {f4e7df26-3611-43b6-beec-5349b785db0c}, !- Handle
  Node 40,                                !- Name
  {b7a224dd-cc93-4c71-b827-3a551780038b}, !- Inlet Port
  {77cc5397-0f81-45c7-b302-d6d034b6ef19}; !- Outlet Port

OS:Node,
  {4db4e95f-1f4d-4c18-819e-1cdd77bf6c24}, !- Handle
  Node 41,                                !- Name
  {d9dcf1f9-bd2a-4a90-bc45-9ab82ef99ccf}, !- Inlet Port
  {c861b187-647b-4caf-b66e-4f2dbeda8a89}; !- Outlet Port

OS:Connector:Mixer,
  {0c28cb63-8622-4e28-9f15-50aae2331199}, !- Handle
  Connector Mixer 4,                      !- Name
  {5a7aa3fb-bbf0-403c-a0ec-b023c404fc01}, !- Outlet Branch Name
  {f2753b3f-7fca-492b-a70f-a88cefc3a1db}, !- Inlet Branch Name 1
  {7fc9ebd9-ab29-41ac-8f95-124a5c77b075}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7c2c5f72-7db5-426d-9cc8-b8505cc5bc3b}, !- Handle
  Connector Splitter 4,                   !- Name
  {c7b85ccf-0784-4ff6-82e0-fc2128b1ed1f}, !- Inlet Branch Name
  {d9dcf1f9-bd2a-4a90-bc45-9ab82ef99ccf}, !- Outlet Branch Name 1
  {b5073493-7e0c-4a21-91d7-7aa41706943a}; !- Outlet Branch Name 2

OS:Connection,
  {519739b8-cad4-4be9-be95-197711ffd8c4}, !- Handle
  Connection 70,                          !- Name
  {3e34bda8-eaf5-4308-87ac-d2025659b8ff}, !- Source Object
  14,                                     !- Outlet Port
  {3290c08f-3b1d-497c-8ba5-d69b13acda73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9dcf1f9-bd2a-4a90-bc45-9ab82ef99ccf}, !- Handle
  Connection 72,                          !- Name
  {7c2c5f72-7db5-426d-9cc8-b8505cc5bc3b}, !- Source Object
  3,                                      !- Outlet Port
  {4db4e95f-1f4d-4c18-819e-1cdd77bf6c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77cc5397-0f81-45c7-b302-d6d034b6ef19}, !- Handle
  Connection 75,                          !- Name
  {f4e7df26-3611-43b6-beec-5349b785db0c}, !- Source Object
  3,                                      !- Outlet Port
  {3e34bda8-eaf5-4308-87ac-d2025659b8ff}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {c8842e0b-8d61-4e4a-9bf9-b84f5bf37da7}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {412b7fdc-7aeb-4139-8e51-613f904e7d21}, !- Inlet Node Name
  {1fb8446c-e358-4f10-9092-16df58fb2301}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {6df56447-36e7-4fe2-b12b-b784cb2e60f0}, !- Handle
  Node 42,                                !- Name
  {1fb8446c-e358-4f10-9092-16df58fb2301}, !- Inlet Port
  {fd3b95c3-f5ab-44e0-915f-a64409fb961b}; !- Outlet Port

OS:Connection,
  {412b7fdc-7aeb-4139-8e51-613f904e7d21}, !- Handle
  Connection 65,                          !- Name
  {005749bb-f26a-40c5-a9f9-a75d9ddfa774}, !- Source Object
  3,                                      !- Outlet Port
  {c8842e0b-8d61-4e4a-9bf9-b84f5bf37da7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb8446c-e358-4f10-9092-16df58fb2301}, !- Handle
  Connection 76,                          !- Name
  {c8842e0b-8d61-4e4a-9bf9-b84f5bf37da7}, !- Source Object
  3,                                      !- Outlet Port
  {6df56447-36e7-4fe2-b12b-b784cb2e60f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3b95c3-f5ab-44e0-915f-a64409fb961b}, !- Handle
  Connection 77,                          !- Name
  {6df56447-36e7-4fe2-b12b-b784cb2e60f0}, !- Source Object
  3,                                      !- Outlet Port
  {850c33fc-3a29-4bd0-a6aa-175bc960c701}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {a986b89a-3ecf-47fa-927b-f3727b1241a1}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {6f218545-c914-4d02-b624-16c79cac469d}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ea354901-d308-47ad-b978-d9d89e4a392d}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Chiller:Electric:EIR,
  {88ace730-e039-4d52-a6c0-c50c8f9feacf}, !- Handle
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {a986b89a-3ecf-47fa-927b-f3727b1241a1}, !- Cooling Capacity Function of Temperature Curve Name
  {6f218545-c914-4d02-b624-16c79cac469d}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {ea354901-d308-47ad-b978-d9d89e4a392d}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {597012f1-c237-4d87-b3be-fcde871e1d90}, !- Chilled Water Inlet Node Name
  {6048b5c8-f365-40c3-ac09-8e0fd7aff5c3}, !- Chilled Water Outlet Node Name
  {cdb4d31f-c0f0-4791-90ad-5ae8e1ce9d67}, !- Condenser Inlet Node Name
  {307af71b-4379-4237-a6e4-47648b27adb1}, !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {9de7b96e-fc35-46f2-9649-7ded439b054f}, !- Handle
  Node 43,                                !- Name
  {6048b5c8-f365-40c3-ac09-8e0fd7aff5c3}, !- Inlet Port
  {80842167-643d-40d8-9958-a056f953d9ec}; !- Outlet Port

OS:Connection,
  {597012f1-c237-4d87-b3be-fcde871e1d90}, !- Handle
  Connection 67,                          !- Name
  {ce08312d-9c40-4a25-a726-1b4b67fb830c}, !- Source Object
  3,                                      !- Outlet Port
  {88ace730-e039-4d52-a6c0-c50c8f9feacf}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {6048b5c8-f365-40c3-ac09-8e0fd7aff5c3}, !- Handle
  Connection 78,                          !- Name
  {88ace730-e039-4d52-a6c0-c50c8f9feacf}, !- Source Object
  16,                                     !- Outlet Port
  {9de7b96e-fc35-46f2-9649-7ded439b054f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80842167-643d-40d8-9958-a056f953d9ec}, !- Handle
  Connection 79,                          !- Name
  {9de7b96e-fc35-46f2-9649-7ded439b054f}, !- Source Object
  3,                                      !- Outlet Port
  {b5b5cee6-0aa0-4bdd-97e4-365817f4d292}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c8e81540-f8f5-4c15-bf23-722deccb41a0}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {e77e7d74-0475-4791-98a4-5a63eb35f6c2}, !- Inlet Node Name
  {575b14a8-e50c-4d09-9d0e-6f09f3bc04ac}; !- Outlet Node Name

OS:Node,
  {34b0509c-1283-434a-ae67-f36941386be5}, !- Handle
  Node 44,                                !- Name
  {a3735069-3816-4ece-af3d-975329d052b8}, !- Inlet Port
  {e77e7d74-0475-4791-98a4-5a63eb35f6c2}; !- Outlet Port

OS:Connection,
  {a3735069-3816-4ece-af3d-975329d052b8}, !- Handle
  Connection 80,                          !- Name
  {850c33fc-3a29-4bd0-a6aa-175bc960c701}, !- Source Object
  4,                                      !- Outlet Port
  {34b0509c-1283-434a-ae67-f36941386be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e8ab1a4-b712-4071-ad94-5049c6de05d2}, !- Handle
  Node 45,                                !- Name
  {575b14a8-e50c-4d09-9d0e-6f09f3bc04ac}, !- Inlet Port
  {639441eb-efd2-451e-9fd8-68287699b113}; !- Outlet Port

OS:Connection,
  {e77e7d74-0475-4791-98a4-5a63eb35f6c2}, !- Handle
  Connection 81,                          !- Name
  {34b0509c-1283-434a-ae67-f36941386be5}, !- Source Object
  3,                                      !- Outlet Port
  {c8e81540-f8f5-4c15-bf23-722deccb41a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {575b14a8-e50c-4d09-9d0e-6f09f3bc04ac}, !- Handle
  Connection 82,                          !- Name
  {c8e81540-f8f5-4c15-bf23-722deccb41a0}, !- Source Object
  3,                                      !- Outlet Port
  {2e8ab1a4-b712-4071-ad94-5049c6de05d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639441eb-efd2-451e-9fd8-68287699b113}, !- Handle
  Connection 83,                          !- Name
  {2e8ab1a4-b712-4071-ad94-5049c6de05d2}, !- Source Object
  3,                                      !- Outlet Port
  {b5b5cee6-0aa0-4bdd-97e4-365817f4d292}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a3f78a48-849b-450e-8637-995da3cf4d64}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {ce2a8c43-7920-4ebc-9e7b-dae17baa12ec}, !- Inlet Node Name
  {e19972f9-a15d-4a09-87a1-056f9b97e48d}; !- Outlet Node Name

OS:Node,
  {f52cc9b2-cd50-481b-859c-a711c534f5e8}, !- Handle
  Node 46,                                !- Name
  {d5321c89-8965-45b9-bfc8-22df87560804}, !- Inlet Port
  {ce2a8c43-7920-4ebc-9e7b-dae17baa12ec}; !- Outlet Port

OS:Connection,
  {d5321c89-8965-45b9-bfc8-22df87560804}, !- Handle
  Connection 68,                          !- Name
  {b5b5cee6-0aa0-4bdd-97e4-365817f4d292}, !- Source Object
  2,                                      !- Outlet Port
  {f52cc9b2-cd50-481b-859c-a711c534f5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce2a8c43-7920-4ebc-9e7b-dae17baa12ec}, !- Handle
  Connection 84,                          !- Name
  {f52cc9b2-cd50-481b-859c-a711c534f5e8}, !- Source Object
  3,                                      !- Outlet Port
  {a3f78a48-849b-450e-8637-995da3cf4d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e19972f9-a15d-4a09-87a1-056f9b97e48d}, !- Handle
  Connection 85,                          !- Name
  {a3f78a48-849b-450e-8637-995da3cf4d64}, !- Source Object
  3,                                      !- Outlet Port
  {b2ec8e10-d1e8-4551-bdf6-2edda1676ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc0f19ea-5b65-44e8-956a-ddbbe9ab1265}, !- Handle
  Node 47,                                !- Name
  {73dba634-66fa-4dcf-9957-e8c6f5e8add4}, !- Inlet Port
  {f2753b3f-7fca-492b-a70f-a88cefc3a1db}; !- Outlet Port

OS:Connection,
  {c861b187-647b-4caf-b66e-4f2dbeda8a89}, !- Handle
  Connection 73,                          !- Name
  {4db4e95f-1f4d-4c18-819e-1cdd77bf6c24}, !- Source Object
  3,                                      !- Outlet Port
  {5dbe4aa5-77c9-4971-8522-4645358f5b4b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {73dba634-66fa-4dcf-9957-e8c6f5e8add4}, !- Handle
  Connection 86,                          !- Name
  {5dbe4aa5-77c9-4971-8522-4645358f5b4b}, !- Source Object
  11,                                     !- Outlet Port
  {dc0f19ea-5b65-44e8-956a-ddbbe9ab1265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2753b3f-7fca-492b-a70f-a88cefc3a1db}, !- Handle
  Connection 87,                          !- Name
  {dc0f19ea-5b65-44e8-956a-ddbbe9ab1265}, !- Source Object
  3,                                      !- Outlet Port
  {0c28cb63-8622-4e28-9f15-50aae2331199}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {36e532d7-c662-4499-976b-6f876d374c88}, !- Handle
  Controller Water Coil 2,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {6d01d628-260d-4a61-8d5f-12cd94167713}, !- Sensor Node Name
  {4db4e95f-1f4d-4c18-819e-1cdd77bf6c24}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {0fca3cc8-639c-48c2-87f0-7d78a289524b}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {671aab09-9149-4730-8f2f-8636bee8858f}, !- Schedule Name
  {b2ec8e10-d1e8-4551-bdf6-2edda1676ae1}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {e2645600-4612-4370-8f4e-f2140ca59be4}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Pipe:Adiabatic,
  {e01d9475-ffe2-453b-b270-bec3e368a49d}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {1f168a49-2a44-4df8-8ec7-1b6c1acd6546}, !- Inlet Node Name
  {72ade5be-5e80-4d67-a087-6db1c5b95c55}; !- Outlet Node Name

OS:Node,
  {c00a5527-f22b-4c2a-904f-4577fa728787}, !- Handle
  Node 49,                                !- Name
  {b5073493-7e0c-4a21-91d7-7aa41706943a}, !- Inlet Port
  {1f168a49-2a44-4df8-8ec7-1b6c1acd6546}; !- Outlet Port

OS:Connection,
  {b5073493-7e0c-4a21-91d7-7aa41706943a}, !- Handle
  Connection 90,                          !- Name
  {7c2c5f72-7db5-426d-9cc8-b8505cc5bc3b}, !- Source Object
  4,                                      !- Outlet Port
  {c00a5527-f22b-4c2a-904f-4577fa728787}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c11dcae6-9373-4d0e-9a8d-f3f5b3ac78d9}, !- Handle
  Node 50,                                !- Name
  {72ade5be-5e80-4d67-a087-6db1c5b95c55}, !- Inlet Port
  {7fc9ebd9-ab29-41ac-8f95-124a5c77b075}; !- Outlet Port

OS:Connection,
  {1f168a49-2a44-4df8-8ec7-1b6c1acd6546}, !- Handle
  Connection 91,                          !- Name
  {c00a5527-f22b-4c2a-904f-4577fa728787}, !- Source Object
  3,                                      !- Outlet Port
  {e01d9475-ffe2-453b-b270-bec3e368a49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ade5be-5e80-4d67-a087-6db1c5b95c55}, !- Handle
  Connection 92,                          !- Name
  {e01d9475-ffe2-453b-b270-bec3e368a49d}, !- Source Object
  3,                                      !- Outlet Port
  {c11dcae6-9373-4d0e-9a8d-f3f5b3ac78d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fc9ebd9-ab29-41ac-8f95-124a5c77b075}, !- Handle
  Connection 93,                          !- Name
  {c11dcae6-9373-4d0e-9a8d-f3f5b3ac78d9}, !- Source Object
  3,                                      !- Outlet Port
  {0c28cb63-8622-4e28-9f15-50aae2331199}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dbeba7ee-69fb-4014-a4cf-4cd949bb2436}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {f54c2da3-1fb8-4972-8de5-3f02adab1488}, !- Inlet Node Name
  {f13fa8bd-1085-4c1c-8abc-a85268aa4b09}; !- Outlet Node Name

OS:Node,
  {bfd3fc3a-a90c-4330-88d4-115d11ee98d0}, !- Handle
  Node 53,                                !- Name
  {f13fa8bd-1085-4c1c-8abc-a85268aa4b09}, !- Inlet Port
  {c7b85ccf-0784-4ff6-82e0-fc2128b1ed1f}; !- Outlet Port

OS:Connection,
  {f54c2da3-1fb8-4972-8de5-3f02adab1488}, !- Handle
  Connection 71,                          !- Name
  {3290c08f-3b1d-497c-8ba5-d69b13acda73}, !- Source Object
  3,                                      !- Outlet Port
  {dbeba7ee-69fb-4014-a4cf-4cd949bb2436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f13fa8bd-1085-4c1c-8abc-a85268aa4b09}, !- Handle
  Connection 98,                          !- Name
  {dbeba7ee-69fb-4014-a4cf-4cd949bb2436}, !- Source Object
  3,                                      !- Outlet Port
  {bfd3fc3a-a90c-4330-88d4-115d11ee98d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7b85ccf-0784-4ff6-82e0-fc2128b1ed1f}, !- Handle
  Connection 99,                          !- Name
  {bfd3fc3a-a90c-4330-88d4-115d11ee98d0}, !- Source Object
  3,                                      !- Outlet Port
  {7c2c5f72-7db5-426d-9cc8-b8505cc5bc3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ec576686-c8f5-4345-8ebd-90f83192f99b}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {de8db61f-6340-4eda-a870-cec6ae4b37fb}, !- Inlet Node Name
  {b7a224dd-cc93-4c71-b827-3a551780038b}; !- Outlet Node Name

OS:Node,
  {1681ffeb-ecd3-442d-a899-3b85a4f82a5b}, !- Handle
  Node 54,                                !- Name
  {5a7aa3fb-bbf0-403c-a0ec-b023c404fc01}, !- Inlet Port
  {de8db61f-6340-4eda-a870-cec6ae4b37fb}; !- Outlet Port

OS:Connection,
  {5a7aa3fb-bbf0-403c-a0ec-b023c404fc01}, !- Handle
  Connection 74,                          !- Name
  {0c28cb63-8622-4e28-9f15-50aae2331199}, !- Source Object
  2,                                      !- Outlet Port
  {1681ffeb-ecd3-442d-a899-3b85a4f82a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8db61f-6340-4eda-a870-cec6ae4b37fb}, !- Handle
  Connection 100,                         !- Name
  {1681ffeb-ecd3-442d-a899-3b85a4f82a5b}, !- Source Object
  3,                                      !- Outlet Port
  {ec576686-c8f5-4345-8ebd-90f83192f99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a224dd-cc93-4c71-b827-3a551780038b}, !- Handle
  Connection 101,                         !- Name
  {ec576686-c8f5-4345-8ebd-90f83192f99b}, !- Source Object
  3,                                      !- Outlet Port
  {f4e7df26-3611-43b6-beec-5349b785db0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {2a3645c1-d2b1-412b-bcd8-2818c66458a9}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {13ed1afd-c482-4ee3-ae26-92d2091e2b49}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {79851bae-ffa8-4788-a1ee-ffecab08ef73}, !- Plant Side Inlet Node Name
  {c93c58ad-9c36-4a4b-9a1c-035679433f0e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {18515fba-bdb1-4f46-bea3-5efd574e995a}, !- Demand Side Inlet Node Name
  {213dadd3-72ad-4d68-b095-e7df1f6911b4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {0a1a85c0-ebea-4404-8778-ca6ea1ef334b}, !- Handle
  {2a3645c1-d2b1-412b-bcd8-2818c66458a9}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature {C}
  5.6;                                    !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {6676d024-798f-44da-b869-e39536862211}, !- Handle
  Node 55,                                !- Name
  {79851bae-ffa8-4788-a1ee-ffecab08ef73}, !- Inlet Port
  {89ee30d4-782c-4e75-9ff2-50493bdedd82}; !- Outlet Port

OS:Node,
  {13ed1afd-c482-4ee3-ae26-92d2091e2b49}, !- Handle
  Node 56,                                !- Name
  {02f4133a-51a9-4ffb-b9e3-b0301ecaf45e}, !- Inlet Port
  {c93c58ad-9c36-4a4b-9a1c-035679433f0e}; !- Outlet Port

OS:Node,
  {531656fb-1606-46b6-bb9e-322986c1ce4f}, !- Handle
  Node 57,                                !- Name
  {186ca81c-c2f8-4097-98bc-d01b8f28f0f2}, !- Inlet Port
  {483e5148-698c-479d-ab9e-4fff31ddd099}; !- Outlet Port

OS:Connector:Mixer,
  {e16de754-a527-4d16-b030-7d2bcc1ad879}, !- Handle
  Connector Mixer 5,                      !- Name
  {c0db71c8-352c-4bd7-815d-eb947110096e}, !- Outlet Branch Name
  {1ef81790-73b4-493a-8713-86614488c621}, !- Inlet Branch Name 1
  {fbc747ad-1bb0-471c-9207-6918a27c032f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {60054cce-c102-46d2-90e1-5325c8f8ed87}, !- Handle
  Connector Splitter 5,                   !- Name
  {23d0acdc-f100-4442-974e-adebd80a1800}, !- Inlet Branch Name
  {186ca81c-c2f8-4097-98bc-d01b8f28f0f2}, !- Outlet Branch Name 1
  {26157432-646b-4d66-8a5c-321bdd944235}; !- Outlet Branch Name 2

OS:Connection,
  {79851bae-ffa8-4788-a1ee-ffecab08ef73}, !- Handle
  Connection 102,                         !- Name
  {2a3645c1-d2b1-412b-bcd8-2818c66458a9}, !- Source Object
  11,                                     !- Outlet Port
  {6676d024-798f-44da-b869-e39536862211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186ca81c-c2f8-4097-98bc-d01b8f28f0f2}, !- Handle
  Connection 104,                         !- Name
  {60054cce-c102-46d2-90e1-5325c8f8ed87}, !- Source Object
  3,                                      !- Outlet Port
  {531656fb-1606-46b6-bb9e-322986c1ce4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c93c58ad-9c36-4a4b-9a1c-035679433f0e}, !- Handle
  Connection 107,                         !- Name
  {13ed1afd-c482-4ee3-ae26-92d2091e2b49}, !- Source Object
  3,                                      !- Outlet Port
  {2a3645c1-d2b1-412b-bcd8-2818c66458a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fa6cb7ac-4ddf-4c77-b314-f8bd8834ed48}, !- Handle
  Node 58,                                !- Name
  {18515fba-bdb1-4f46-bea3-5efd574e995a}, !- Inlet Port
  {dfa5a911-a279-4f76-a5d3-c35f7e1e6af3}; !- Outlet Port

OS:Node,
  {af564d79-acdc-4314-a176-50d62c6f5a8f}, !- Handle
  Node 59,                                !- Name
  {cd0540f2-3ea6-49ea-a331-a69143af5301}, !- Inlet Port
  {213dadd3-72ad-4d68-b095-e7df1f6911b4}; !- Outlet Port

OS:Node,
  {212b0a08-110d-4cb2-a2af-97435015a890}, !- Handle
  Node 60,                                !- Name
  {352ab7ce-54ec-4cfd-8701-7b15e68cf4cb}, !- Inlet Port
  {cdb4d31f-c0f0-4791-90ad-5ae8e1ce9d67}; !- Outlet Port

OS:Connector:Mixer,
  {8f84a9e0-b66f-489a-9b34-2a23bfb03e34}, !- Handle
  Connector Mixer 6,                      !- Name
  {2b17735e-aa40-48c5-8e6c-e6dea3cb5480}, !- Outlet Branch Name
  {fc4f6673-bfb4-4912-ba92-12b1e1198af5}, !- Inlet Branch Name 1
  {2bc509e4-9ed7-4dd4-8130-b249ccbbeb24}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c0ef734c-dacd-476f-b1d8-c0a9f219d04b}, !- Handle
  Connector Splitter 6,                   !- Name
  {d3a62b17-3bdc-49c2-86df-b801be926007}, !- Inlet Branch Name
  {352ab7ce-54ec-4cfd-8701-7b15e68cf4cb}, !- Outlet Branch Name 1
  {1f48d4cd-f7e0-424b-aff4-f737cfa994e9}; !- Outlet Branch Name 2

OS:Connection,
  {18515fba-bdb1-4f46-bea3-5efd574e995a}, !- Handle
  Connection 108,                         !- Name
  {2a3645c1-d2b1-412b-bcd8-2818c66458a9}, !- Source Object
  14,                                     !- Outlet Port
  {fa6cb7ac-4ddf-4c77-b314-f8bd8834ed48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {352ab7ce-54ec-4cfd-8701-7b15e68cf4cb}, !- Handle
  Connection 110,                         !- Name
  {c0ef734c-dacd-476f-b1d8-c0a9f219d04b}, !- Source Object
  3,                                      !- Outlet Port
  {212b0a08-110d-4cb2-a2af-97435015a890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213dadd3-72ad-4d68-b095-e7df1f6911b4}, !- Handle
  Connection 113,                         !- Name
  {af564d79-acdc-4314-a176-50d62c6f5a8f}, !- Source Object
  3,                                      !- Outlet Port
  {2a3645c1-d2b1-412b-bcd8-2818c66458a9}, !- Target Object
  15;                                     !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {ce228ce8-f0d4-4f0d-aa94-dd6c2c627967}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {483e5148-698c-479d-ab9e-4fff31ddd099}, !- Water Inlet Node Name
  {69a4ff9c-aa2f-4259-88f5-536d349caddd}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0;                                      !- Free Convection Capacity {W}

OS:Node,
  {4c02635c-c011-4f8c-9dbb-51c10334d670}, !- Handle
  Node 61,                                !- Name
  {69a4ff9c-aa2f-4259-88f5-536d349caddd}, !- Inlet Port
  {1ef81790-73b4-493a-8713-86614488c621}; !- Outlet Port

OS:Connection,
  {483e5148-698c-479d-ab9e-4fff31ddd099}, !- Handle
  Connection 105,                         !- Name
  {531656fb-1606-46b6-bb9e-322986c1ce4f}, !- Source Object
  3,                                      !- Outlet Port
  {ce228ce8-f0d4-4f0d-aa94-dd6c2c627967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a4ff9c-aa2f-4259-88f5-536d349caddd}, !- Handle
  Connection 114,                         !- Name
  {ce228ce8-f0d4-4f0d-aa94-dd6c2c627967}, !- Source Object
  3,                                      !- Outlet Port
  {4c02635c-c011-4f8c-9dbb-51c10334d670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef81790-73b4-493a-8713-86614488c621}, !- Handle
  Connection 115,                         !- Name
  {4c02635c-c011-4f8c-9dbb-51c10334d670}, !- Source Object
  3,                                      !- Outlet Port
  {e16de754-a527-4d16-b030-7d2bcc1ad879}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8b7dfe62-ecfc-4170-98c3-7b8c9f9a05ac}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {ab4f25d8-3373-4d76-adb3-30be7a731773}, !- Inlet Node Name
  {edf010b2-d0c1-45a7-a3d5-0e0d0f492850}; !- Outlet Node Name

OS:Node,
  {36fca73d-cef8-4d0a-bfe5-ec7505e79a23}, !- Handle
  Node 62,                                !- Name
  {26157432-646b-4d66-8a5c-321bdd944235}, !- Inlet Port
  {ab4f25d8-3373-4d76-adb3-30be7a731773}; !- Outlet Port

OS:Connection,
  {26157432-646b-4d66-8a5c-321bdd944235}, !- Handle
  Connection 116,                         !- Name
  {60054cce-c102-46d2-90e1-5325c8f8ed87}, !- Source Object
  4,                                      !- Outlet Port
  {36fca73d-cef8-4d0a-bfe5-ec7505e79a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13213894-b173-43ea-939d-e46a725acbdb}, !- Handle
  Node 63,                                !- Name
  {edf010b2-d0c1-45a7-a3d5-0e0d0f492850}, !- Inlet Port
  {fbc747ad-1bb0-471c-9207-6918a27c032f}; !- Outlet Port

OS:Connection,
  {ab4f25d8-3373-4d76-adb3-30be7a731773}, !- Handle
  Connection 117,                         !- Name
  {36fca73d-cef8-4d0a-bfe5-ec7505e79a23}, !- Source Object
  3,                                      !- Outlet Port
  {8b7dfe62-ecfc-4170-98c3-7b8c9f9a05ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf010b2-d0c1-45a7-a3d5-0e0d0f492850}, !- Handle
  Connection 118,                         !- Name
  {8b7dfe62-ecfc-4170-98c3-7b8c9f9a05ac}, !- Source Object
  3,                                      !- Outlet Port
  {13213894-b173-43ea-939d-e46a725acbdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc747ad-1bb0-471c-9207-6918a27c032f}, !- Handle
  Connection 119,                         !- Name
  {13213894-b173-43ea-939d-e46a725acbdb}, !- Source Object
  3,                                      !- Outlet Port
  {e16de754-a527-4d16-b030-7d2bcc1ad879}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c1b78045-fbf0-43b8-915a-afd8051041b8}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {c7f86186-f57b-4609-91cc-1f58061e786d}, !- Inlet Node Name
  {02f4133a-51a9-4ffb-b9e3-b0301ecaf45e}; !- Outlet Node Name

OS:Node,
  {0e07590c-4bc8-492b-bb88-c84620a8fd4b}, !- Handle
  Node 64,                                !- Name
  {c0db71c8-352c-4bd7-815d-eb947110096e}, !- Inlet Port
  {c7f86186-f57b-4609-91cc-1f58061e786d}; !- Outlet Port

OS:Connection,
  {c0db71c8-352c-4bd7-815d-eb947110096e}, !- Handle
  Connection 106,                         !- Name
  {e16de754-a527-4d16-b030-7d2bcc1ad879}, !- Source Object
  2,                                      !- Outlet Port
  {0e07590c-4bc8-492b-bb88-c84620a8fd4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f86186-f57b-4609-91cc-1f58061e786d}, !- Handle
  Connection 120,                         !- Name
  {0e07590c-4bc8-492b-bb88-c84620a8fd4b}, !- Source Object
  3,                                      !- Outlet Port
  {c1b78045-fbf0-43b8-915a-afd8051041b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f4133a-51a9-4ffb-b9e3-b0301ecaf45e}, !- Handle
  Connection 121,                         !- Name
  {c1b78045-fbf0-43b8-915a-afd8051041b8}, !- Source Object
  3,                                      !- Outlet Port
  {13ed1afd-c482-4ee3-ae26-92d2091e2b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {3fd7e8f8-2882-408d-8a49-b27afdb74b46}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {89ee30d4-782c-4e75-9ff2-50493bdedd82}, !- Inlet Node Name
  {47e607a7-4efc-486e-8f9d-a4d5c5ff10df}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {3b5c6f42-2f7e-4273-8374-3f02a6adc8e6}, !- Handle
  Node 65,                                !- Name
  {47e607a7-4efc-486e-8f9d-a4d5c5ff10df}, !- Inlet Port
  {23d0acdc-f100-4442-974e-adebd80a1800}; !- Outlet Port

OS:Connection,
  {89ee30d4-782c-4e75-9ff2-50493bdedd82}, !- Handle
  Connection 103,                         !- Name
  {6676d024-798f-44da-b869-e39536862211}, !- Source Object
  3,                                      !- Outlet Port
  {3fd7e8f8-2882-408d-8a49-b27afdb74b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e607a7-4efc-486e-8f9d-a4d5c5ff10df}, !- Handle
  Connection 122,                         !- Name
  {3fd7e8f8-2882-408d-8a49-b27afdb74b46}, !- Source Object
  3,                                      !- Outlet Port
  {3b5c6f42-2f7e-4273-8374-3f02a6adc8e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d0acdc-f100-4442-974e-adebd80a1800}, !- Handle
  Connection 123,                         !- Name
  {3b5c6f42-2f7e-4273-8374-3f02a6adc8e6}, !- Source Object
  3,                                      !- Outlet Port
  {60054cce-c102-46d2-90e1-5325c8f8ed87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af05d126-e1b7-4e25-bc0f-2dfb4578e9f7}, !- Handle
  Node 66,                                !- Name
  {307af71b-4379-4237-a6e4-47648b27adb1}, !- Inlet Port
  {fc4f6673-bfb4-4912-ba92-12b1e1198af5}; !- Outlet Port

OS:Connection,
  {cdb4d31f-c0f0-4791-90ad-5ae8e1ce9d67}, !- Handle
  Connection 111,                         !- Name
  {212b0a08-110d-4cb2-a2af-97435015a890}, !- Source Object
  3,                                      !- Outlet Port
  {88ace730-e039-4d52-a6c0-c50c8f9feacf}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {307af71b-4379-4237-a6e4-47648b27adb1}, !- Handle
  Connection 124,                         !- Name
  {88ace730-e039-4d52-a6c0-c50c8f9feacf}, !- Source Object
  18,                                     !- Outlet Port
  {af05d126-e1b7-4e25-bc0f-2dfb4578e9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4f6673-bfb4-4912-ba92-12b1e1198af5}, !- Handle
  Connection 125,                         !- Name
  {af05d126-e1b7-4e25-bc0f-2dfb4578e9f7}, !- Source Object
  3,                                      !- Outlet Port
  {8f84a9e0-b66f-489a-9b34-2a23bfb03e34}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d4185735-5c82-471c-896f-b9842c8e50fa}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {b41cc6cb-c6dd-443f-bf9b-ffa704c21110}, !- Inlet Node Name
  {0b2cd027-1d86-451d-be12-e6047ba538f2}; !- Outlet Node Name

OS:Node,
  {de968659-be35-41c4-848d-2c607fc425fb}, !- Handle
  Node 67,                                !- Name
  {1f48d4cd-f7e0-424b-aff4-f737cfa994e9}, !- Inlet Port
  {b41cc6cb-c6dd-443f-bf9b-ffa704c21110}; !- Outlet Port

OS:Connection,
  {1f48d4cd-f7e0-424b-aff4-f737cfa994e9}, !- Handle
  Connection 126,                         !- Name
  {c0ef734c-dacd-476f-b1d8-c0a9f219d04b}, !- Source Object
  4,                                      !- Outlet Port
  {de968659-be35-41c4-848d-2c607fc425fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c45263a1-568e-4a51-bf74-bf00e605d4c5}, !- Handle
  Node 68,                                !- Name
  {0b2cd027-1d86-451d-be12-e6047ba538f2}, !- Inlet Port
  {2bc509e4-9ed7-4dd4-8130-b249ccbbeb24}; !- Outlet Port

OS:Connection,
  {b41cc6cb-c6dd-443f-bf9b-ffa704c21110}, !- Handle
  Connection 127,                         !- Name
  {de968659-be35-41c4-848d-2c607fc425fb}, !- Source Object
  3,                                      !- Outlet Port
  {d4185735-5c82-471c-896f-b9842c8e50fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2cd027-1d86-451d-be12-e6047ba538f2}, !- Handle
  Connection 128,                         !- Name
  {d4185735-5c82-471c-896f-b9842c8e50fa}, !- Source Object
  3,                                      !- Outlet Port
  {c45263a1-568e-4a51-bf74-bf00e605d4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bc509e4-9ed7-4dd4-8130-b249ccbbeb24}, !- Handle
  Connection 129,                         !- Name
  {c45263a1-568e-4a51-bf74-bf00e605d4c5}, !- Source Object
  3,                                      !- Outlet Port
  {8f84a9e0-b66f-489a-9b34-2a23bfb03e34}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75c484a6-32e5-44ec-97ee-b39261728dae}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {dfa5a911-a279-4f76-a5d3-c35f7e1e6af3}, !- Inlet Node Name
  {4fd6bb91-a65c-4a2b-96ad-c81d478fb1f7}; !- Outlet Node Name

OS:Node,
  {64873261-d29e-42ac-84e5-facf64b41c75}, !- Handle
  Node 69,                                !- Name
  {4fd6bb91-a65c-4a2b-96ad-c81d478fb1f7}, !- Inlet Port
  {d3a62b17-3bdc-49c2-86df-b801be926007}; !- Outlet Port

OS:Connection,
  {dfa5a911-a279-4f76-a5d3-c35f7e1e6af3}, !- Handle
  Connection 109,                         !- Name
  {fa6cb7ac-4ddf-4c77-b314-f8bd8834ed48}, !- Source Object
  3,                                      !- Outlet Port
  {75c484a6-32e5-44ec-97ee-b39261728dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fd6bb91-a65c-4a2b-96ad-c81d478fb1f7}, !- Handle
  Connection 130,                         !- Name
  {75c484a6-32e5-44ec-97ee-b39261728dae}, !- Source Object
  3,                                      !- Outlet Port
  {64873261-d29e-42ac-84e5-facf64b41c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a62b17-3bdc-49c2-86df-b801be926007}, !- Handle
  Connection 131,                         !- Name
  {64873261-d29e-42ac-84e5-facf64b41c75}, !- Source Object
  3,                                      !- Outlet Port
  {c0ef734c-dacd-476f-b1d8-c0a9f219d04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89ce7e0c-d1c0-48f5-b214-c28111f58afb}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {750d52c5-7186-45a7-b29e-f89ca930329d}, !- Inlet Node Name
  {cd0540f2-3ea6-49ea-a331-a69143af5301}; !- Outlet Node Name

OS:Node,
  {554decc3-d144-4c2b-8d91-575e09f2204d}, !- Handle
  Node 70,                                !- Name
  {2b17735e-aa40-48c5-8e6c-e6dea3cb5480}, !- Inlet Port
  {750d52c5-7186-45a7-b29e-f89ca930329d}; !- Outlet Port

OS:Connection,
  {2b17735e-aa40-48c5-8e6c-e6dea3cb5480}, !- Handle
  Connection 112,                         !- Name
  {8f84a9e0-b66f-489a-9b34-2a23bfb03e34}, !- Source Object
  2,                                      !- Outlet Port
  {554decc3-d144-4c2b-8d91-575e09f2204d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {750d52c5-7186-45a7-b29e-f89ca930329d}, !- Handle
  Connection 132,                         !- Name
  {554decc3-d144-4c2b-8d91-575e09f2204d}, !- Source Object
  3,                                      !- Outlet Port
  {89ce7e0c-d1c0-48f5-b214-c28111f58afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd0540f2-3ea6-49ea-a331-a69143af5301}, !- Handle
  Connection 133,                         !- Name
  {89ce7e0c-d1c0-48f5-b214-c28111f58afb}, !- Source Object
  3,                                      !- Outlet Port
  {af564d79-acdc-4314-a176-50d62c6f5a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {abad6a9e-bc0e-4516-a2f0-e21da87dc525}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {13ed1afd-c482-4ee3-ae26-92d2091e2b49}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {552ea33d-08c1-4fa4-a2d9-da955b04bf31}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {8e151935-c84d-4cfc-8b4e-af7b3610926b}, !- Availability Schedule Name
  {1d93e0bd-faa6-4844-ad1f-29aee82c9146}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {927ca08a-b2ac-4ac7-8f19-7ef791c137b9}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3f3aec49-e159-4ba4-971e-01df6bc6b841}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {927ca08a-b2ac-4ac7-8f19-7ef791c137b9}, !- Handle
  Coil Heating Water 3,                   !- Name
  {8e151935-c84d-4cfc-8b4e-af7b3610926b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b60d5cfa-bf53-43ef-86a7-94404ccf459d}, !- Water Inlet Node Name
  {8babb518-c961-46ca-a003-28b13e00d554}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {be671baf-3475-45ec-b8cd-d854c516a709}, !- Handle
  Node 48,                                !- Name
  {972a9d1f-f45f-43c8-bc96-62a47fb70208}, !- Inlet Port
  {25414c37-62af-4921-a393-fd51551d8aaf}; !- Outlet Port

OS:Connection,
  {602b8b29-9069-459c-9baf-034422aee254}, !- Handle
  Connection 21,                          !- Name
  {f9ee47c3-b2e5-46c4-823b-415e081197b2}, !- Source Object
  3,                                      !- Outlet Port
  {b6e79a07-78b9-492f-9c07-53d10f846b0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {972a9d1f-f45f-43c8-bc96-62a47fb70208}, !- Handle
  Connection 88,                          !- Name
  {704e158f-6dca-4edd-8ff1-b0c77c74a805}, !- Source Object
  12,                                     !- Outlet Port
  {be671baf-3475-45ec-b8cd-d854c516a709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25414c37-62af-4921-a393-fd51551d8aaf}, !- Handle
  Connection 89,                          !- Name
  {be671baf-3475-45ec-b8cd-d854c516a709}, !- Source Object
  3,                                      !- Outlet Port
  {8c1c3b06-5225-4912-914d-4127939f7892}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4eb2799-efbb-4ddb-a4a6-d01d78e25d95}, !- Handle
  Node 51,                                !- Name
  {8ba6b893-7d1f-42d4-80d7-7b88d6e82701}, !- Inlet Port
  {1d93e0bd-faa6-4844-ad1f-29aee82c9146}; !- Outlet Port

OS:Connection,
  {8ba6b893-7d1f-42d4-80d7-7b88d6e82701}, !- Handle
  Connection 20,                          !- Name
  {bf3ebe72-4e6d-472f-a897-7f37f108daca}, !- Source Object
  3,                                      !- Outlet Port
  {d4eb2799-efbb-4ddb-a4a6-d01d78e25d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d93e0bd-faa6-4844-ad1f-29aee82c9146}, !- Handle
  Connection 94,                          !- Name
  {d4eb2799-efbb-4ddb-a4a6-d01d78e25d95}, !- Source Object
  3,                                      !- Outlet Port
  {552ea33d-08c1-4fa4-a2d9-da955b04bf31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f3aec49-e159-4ba4-971e-01df6bc6b841}, !- Handle
  Connection 95,                          !- Name
  {552ea33d-08c1-4fa4-a2d9-da955b04bf31}, !- Source Object
  12,                                     !- Outlet Port
  {f9ee47c3-b2e5-46c4-823b-415e081197b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c2f87f4-0827-44a3-9238-450ffc6006ee}, !- Handle
  Node 52,                                !- Name
  {aabe7af4-bb3d-48af-aa20-d0bcaff1608e}, !- Inlet Port
  {b60d5cfa-bf53-43ef-86a7-94404ccf459d}; !- Outlet Port

OS:Connection,
  {aabe7af4-bb3d-48af-aa20-d0bcaff1608e}, !- Handle
  Connection 96,                          !- Name
  {efd288b9-77e8-4f44-bf0f-dbed33598413}, !- Source Object
  5,                                      !- Outlet Port
  {2c2f87f4-0827-44a3-9238-450ffc6006ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66749a68-b419-42c2-87c8-5e9bec76d744}, !- Handle
  Node 71,                                !- Name
  {8babb518-c961-46ca-a003-28b13e00d554}, !- Inlet Port
  {0972da5a-f65f-42aa-8527-918a5dfa3716}; !- Outlet Port

OS:Connection,
  {b60d5cfa-bf53-43ef-86a7-94404ccf459d}, !- Handle
  Connection 97,                          !- Name
  {2c2f87f4-0827-44a3-9238-450ffc6006ee}, !- Source Object
  3,                                      !- Outlet Port
  {927ca08a-b2ac-4ac7-8f19-7ef791c137b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8babb518-c961-46ca-a003-28b13e00d554}, !- Handle
  Connection 134,                         !- Name
  {927ca08a-b2ac-4ac7-8f19-7ef791c137b9}, !- Source Object
  6,                                      !- Outlet Port
  {66749a68-b419-42c2-87c8-5e9bec76d744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0972da5a-f65f-42aa-8527-918a5dfa3716}, !- Handle
  Connection 135,                         !- Name
  {66749a68-b419-42c2-87c8-5e9bec76d744}, !- Source Object
  3,                                      !- Outlet Port
  {677b7b7e-6592-4996-9e15-c08b507857b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6579dc79-4a59-4d92-8745-b825349317d1}, !- Handle
  Node 72,                                !- Name
  {562b439e-49f8-4f24-9b5b-8db6e81c16ed}, !- Inlet Port
  {2786fa71-aac3-4094-870c-411c89429d9b}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9859335b-899f-416c-a17a-ee93c541507e}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {8e151935-c84d-4cfc-8b4e-af7b3610926b}, !- Availability Schedule Name
  {a337b4c5-b6be-4fe4-9f80-76f4b4bac7dd}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {253aa5fd-8e9f-4cd1-96e9-2f5182fe80a6}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {562b439e-49f8-4f24-9b5b-8db6e81c16ed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {253aa5fd-8e9f-4cd1-96e9-2f5182fe80a6}, !- Handle
  Coil Heating Water 4,                   !- Name
  {8e151935-c84d-4cfc-8b4e-af7b3610926b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4bd79d6e-bab1-4d38-aaac-f902266c1a1a}, !- Water Inlet Node Name
  {87d3c4c9-b4b7-436f-8cc4-9779fa03402f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4c38bb02-55d7-48bb-8fc3-c37d96ac7fcf}, !- Handle
  Node 73,                                !- Name
  {f25b5b74-94e8-4130-9432-46afe5a3c5cd}, !- Inlet Port
  {68133e80-212f-46a0-93ae-0014a73d144d}; !- Outlet Port

OS:Connection,
  {2786fa71-aac3-4094-870c-411c89429d9b}, !- Handle
  Connection 137,                         !- Name
  {6579dc79-4a59-4d92-8745-b825349317d1}, !- Source Object
  3,                                      !- Outlet Port
  {c084569a-8f36-4905-928b-2745c59a5ff4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f25b5b74-94e8-4130-9432-46afe5a3c5cd}, !- Handle
  Connection 138,                         !- Name
  {2140a24f-2bb2-435e-a220-f80c0f646681}, !- Source Object
  12,                                     !- Outlet Port
  {4c38bb02-55d7-48bb-8fc3-c37d96ac7fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68133e80-212f-46a0-93ae-0014a73d144d}, !- Handle
  Connection 139,                         !- Name
  {4c38bb02-55d7-48bb-8fc3-c37d96ac7fcf}, !- Source Object
  3,                                      !- Outlet Port
  {8c1c3b06-5225-4912-914d-4127939f7892}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f07d159e-3976-4e72-b5df-6f971b755928}, !- Handle
  Node 74,                                !- Name
  {81e1c1fb-97dd-4ec8-a17c-226c627ad842}, !- Inlet Port
  {a337b4c5-b6be-4fe4-9f80-76f4b4bac7dd}; !- Outlet Port

OS:Connection,
  {81e1c1fb-97dd-4ec8-a17c-226c627ad842}, !- Handle
  Connection 136,                         !- Name
  {bf3ebe72-4e6d-472f-a897-7f37f108daca}, !- Source Object
  4,                                      !- Outlet Port
  {f07d159e-3976-4e72-b5df-6f971b755928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a337b4c5-b6be-4fe4-9f80-76f4b4bac7dd}, !- Handle
  Connection 140,                         !- Name
  {f07d159e-3976-4e72-b5df-6f971b755928}, !- Source Object
  3,                                      !- Outlet Port
  {9859335b-899f-416c-a17a-ee93c541507e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {562b439e-49f8-4f24-9b5b-8db6e81c16ed}, !- Handle
  Connection 141,                         !- Name
  {9859335b-899f-416c-a17a-ee93c541507e}, !- Source Object
  12,                                     !- Outlet Port
  {6579dc79-4a59-4d92-8745-b825349317d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5fbf7a6-3cc9-4f19-913f-6814f1412001}, !- Handle
  Node 75,                                !- Name
  {040b7942-b263-437b-9ead-51c3f289b140}, !- Inlet Port
  {4bd79d6e-bab1-4d38-aaac-f902266c1a1a}; !- Outlet Port

OS:Connection,
  {040b7942-b263-437b-9ead-51c3f289b140}, !- Handle
  Connection 142,                         !- Name
  {efd288b9-77e8-4f44-bf0f-dbed33598413}, !- Source Object
  6,                                      !- Outlet Port
  {f5fbf7a6-3cc9-4f19-913f-6814f1412001}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee7bbde8-3f43-4adb-848f-2fe53294bbf2}, !- Handle
  Node 76,                                !- Name
  {87d3c4c9-b4b7-436f-8cc4-9779fa03402f}, !- Inlet Port
  {5cca6d5d-103f-4c7f-874a-b03f898f6cea}; !- Outlet Port

OS:Connection,
  {4bd79d6e-bab1-4d38-aaac-f902266c1a1a}, !- Handle
  Connection 143,                         !- Name
  {f5fbf7a6-3cc9-4f19-913f-6814f1412001}, !- Source Object
  3,                                      !- Outlet Port
  {253aa5fd-8e9f-4cd1-96e9-2f5182fe80a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {87d3c4c9-b4b7-436f-8cc4-9779fa03402f}, !- Handle
  Connection 144,                         !- Name
  {253aa5fd-8e9f-4cd1-96e9-2f5182fe80a6}, !- Source Object
  6,                                      !- Outlet Port
  {ee7bbde8-3f43-4adb-848f-2fe53294bbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cca6d5d-103f-4c7f-874a-b03f898f6cea}, !- Handle
  Connection 145,                         !- Name
  {ee7bbde8-3f43-4adb-848f-2fe53294bbf2}, !- Source Object
  3,                                      !- Outlet Port
  {677b7b7e-6592-4996-9e15-c08b507857b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3187f156-40ea-4d30-8c13-87fb9da65a04}, !- Handle
  Node 77,                                !- Name
  {8db19b6b-b1c2-4e26-a42a-f9a0b46d237e}, !- Inlet Port
  {cf8b53fa-46d1-4353-b16e-2d836bdffc27}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e8838cb2-7668-4ab0-9987-bbb2854c9751}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {8e151935-c84d-4cfc-8b4e-af7b3610926b}, !- Availability Schedule Name
  {ab3a829a-9fba-46b0-8d54-027f7fc8eedb}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {45850a4f-f0bd-4ccd-91aa-ed847653fd9f}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8db19b6b-b1c2-4e26-a42a-f9a0b46d237e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {45850a4f-f0bd-4ccd-91aa-ed847653fd9f}, !- Handle
  Coil Heating Water 5,                   !- Name
  {8e151935-c84d-4cfc-8b4e-af7b3610926b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1df73c31-2bd7-4284-b786-16b877123698}, !- Water Inlet Node Name
  {cc60dcfa-66c6-4025-847b-e068c6648d75}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20785229-6736-4c4e-8886-7fc3eeed26e0}, !- Handle
  Node 78,                                !- Name
  {fb87a33e-3b17-4cf4-9d68-af7651a21589}, !- Inlet Port
  {977af10c-da48-4e97-856c-8bb86a5e42d5}; !- Outlet Port

OS:Connection,
  {cf8b53fa-46d1-4353-b16e-2d836bdffc27}, !- Handle
  Connection 147,                         !- Name
  {3187f156-40ea-4d30-8c13-87fb9da65a04}, !- Source Object
  3,                                      !- Outlet Port
  {572c733a-8b75-474a-ab22-c54bbedf1805}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb87a33e-3b17-4cf4-9d68-af7651a21589}, !- Handle
  Connection 148,                         !- Name
  {9527fb04-e638-40bf-a577-5977dcfde9c1}, !- Source Object
  12,                                     !- Outlet Port
  {20785229-6736-4c4e-8886-7fc3eeed26e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977af10c-da48-4e97-856c-8bb86a5e42d5}, !- Handle
  Connection 149,                         !- Name
  {20785229-6736-4c4e-8886-7fc3eeed26e0}, !- Source Object
  3,                                      !- Outlet Port
  {8c1c3b06-5225-4912-914d-4127939f7892}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9ba984eb-9063-4489-9d5b-5ceaeb0327cd}, !- Handle
  Node 79,                                !- Name
  {43eae6d7-c92e-4377-8050-ccf790359ce2}, !- Inlet Port
  {ab3a829a-9fba-46b0-8d54-027f7fc8eedb}; !- Outlet Port

OS:Connection,
  {43eae6d7-c92e-4377-8050-ccf790359ce2}, !- Handle
  Connection 146,                         !- Name
  {bf3ebe72-4e6d-472f-a897-7f37f108daca}, !- Source Object
  5,                                      !- Outlet Port
  {9ba984eb-9063-4489-9d5b-5ceaeb0327cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab3a829a-9fba-46b0-8d54-027f7fc8eedb}, !- Handle
  Connection 150,                         !- Name
  {9ba984eb-9063-4489-9d5b-5ceaeb0327cd}, !- Source Object
  3,                                      !- Outlet Port
  {e8838cb2-7668-4ab0-9987-bbb2854c9751}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8db19b6b-b1c2-4e26-a42a-f9a0b46d237e}, !- Handle
  Connection 151,                         !- Name
  {e8838cb2-7668-4ab0-9987-bbb2854c9751}, !- Source Object
  12,                                     !- Outlet Port
  {3187f156-40ea-4d30-8c13-87fb9da65a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c99c2b66-080e-4e2a-96b4-6a675b83af12}, !- Handle
  Node 80,                                !- Name
  {11d80c68-c58c-4e28-ba74-31fd5c6500f7}, !- Inlet Port
  {1df73c31-2bd7-4284-b786-16b877123698}; !- Outlet Port

OS:Connection,
  {11d80c68-c58c-4e28-ba74-31fd5c6500f7}, !- Handle
  Connection 152,                         !- Name
  {efd288b9-77e8-4f44-bf0f-dbed33598413}, !- Source Object
  7,                                      !- Outlet Port
  {c99c2b66-080e-4e2a-96b4-6a675b83af12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {793d43b6-544d-482b-bf84-e3cb3a3dbd59}, !- Handle
  Node 81,                                !- Name
  {cc60dcfa-66c6-4025-847b-e068c6648d75}, !- Inlet Port
  {f070952d-4532-404d-a5e2-770e63650f8f}; !- Outlet Port

OS:Connection,
  {1df73c31-2bd7-4284-b786-16b877123698}, !- Handle
  Connection 153,                         !- Name
  {c99c2b66-080e-4e2a-96b4-6a675b83af12}, !- Source Object
  3,                                      !- Outlet Port
  {45850a4f-f0bd-4ccd-91aa-ed847653fd9f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cc60dcfa-66c6-4025-847b-e068c6648d75}, !- Handle
  Connection 154,                         !- Name
  {45850a4f-f0bd-4ccd-91aa-ed847653fd9f}, !- Source Object
  6,                                      !- Outlet Port
  {793d43b6-544d-482b-bf84-e3cb3a3dbd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f070952d-4532-404d-a5e2-770e63650f8f}, !- Handle
  Connection 155,                         !- Name
  {793d43b6-544d-482b-bf84-e3cb3a3dbd59}, !- Source Object
  3,                                      !- Outlet Port
  {677b7b7e-6592-4996-9e15-c08b507857b9}, !- Target Object
  7;                                      !- Inlet Port

OS:DefaultConstructionSet,
  {a1c0ef65-111e-4b7d-9d75-4e7dffd93368}, !- Handle
  Default Construction Set 1,             !- Name
  {6ec80968-c4cd-405b-b388-0697b8c948cd}, !- Default Exterior Surface Constructions Name
  {d2fafd0a-30f0-411d-b776-e6d323eac052}, !- Default Interior Surface Constructions Name
  {b5d1a11e-c169-4d40-bd3c-e146356c7485}, !- Default Ground Contact Surface Constructions Name
  {061c5208-b1fc-4c84-ae86-5d0cb490f254}, !- Default Exterior SubSurface Constructions Name
  {7d2d2efa-96dc-4a19-974e-5315221a671c}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6ec80968-c4cd-405b-b388-0697b8c948cd}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  {9d2ef1de-95d1-4ad5-91ed-da3556d1ceac}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d2fafd0a-30f0-411d-b776-e6d323eac052}, !- Handle
  Default Surface Constructions 2,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b5d1a11e-c169-4d40-bd3c-e146356c7485}, !- Handle
  Default Surface Constructions 3,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {061c5208-b1fc-4c84-ae86-5d0cb490f254}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7d2d2efa-96dc-4a19-974e-5315221a671c}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {83313187-5d00-451f-88d8-f97729ebdc43}, ! Handle
  Wall Insulation [6],                    ! Name
  MediumRough,                            ! Roughness
  0.0678449,                              ! Thickness {m}
  0.045,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material:NoMass,
  {33d9c3a0-0d74-44cc-8270-9618a6170c24}, ! Handle
  MAT-SHEATH 1,                           ! Name
  Rough,                                  ! Roughness
  0.36256,                                ! Thermal Resistance {m2-K/W}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:ComponentData,
  {69e37ae0-1aca-4448-85f0-e6a7a6a0cf70}, ! Handle
  Component Data 1,                       ! Name
  {5d6d003b-69f9-4244-80f6-4695b0e91b41}, ! UUID
  {5c7c0084-da19-4714-b90b-d6156a28724c}, ! Version UUID
  1363981677,                             ! Creation Timestamp
  1363981677,                             ! Version Timestamp
  {9d2ef1de-95d1-4ad5-91ed-da3556d1ceac}, ! Name of Object 1
  {33d9c3a0-0d74-44cc-8270-9618a6170c24}, ! Name of Object 2
  {83313187-5d00-451f-88d8-f97729ebdc43}, ! Name of Object 3
  {5f3ad26b-72ba-4c63-a55e-7ca044dc56fc}; ! Name of Object 4

OS:Material,
  {5f3ad26b-72ba-4c63-a55e-7ca044dc56fc}, ! Handle
  1/2IN Gypsum 1,                         ! Name
  Smooth,                                 ! Roughness
  0.01271,                                ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  784.9,                                  ! Density {kg/m3}
  830,                                    ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.92,                                   ! Solar Absorptance
  0.92;                                   ! Visible Absorptance

OS:Construction,
  {9d2ef1de-95d1-4ad5-91ed-da3556d1ceac}, ! Handle
  90.1-2004 Nonres 5B Ext Wall Steel-Framed, ! Name
  ,                                       ! Surface Rendering Name
  {33d9c3a0-0d74-44cc-8270-9618a6170c24}, ! Layer 1
  {83313187-5d00-451f-88d8-f97729ebdc43}, ! Layer 2
  {5f3ad26b-72ba-4c63-a55e-7ca044dc56fc}; ! Layer 3

OS:SpaceType,
  {6c73e01c-9525-4647-9185-85833978fd7c}, ! Handle
  ASHRAE 90.1-2004 LargeHotel Corridor 1, ! Name
  ,                                       ! Default Construction Set Name
  {2e7a65b1-11cc-438e-9b6e-2e06d903bfa5}, ! Default Schedule Set Name
  {2648cf00-36e2-4986-98b9-fe0a2243a1c9}, ! Group Rendering Name
  {bc74ead1-198c-4a8d-9726-0a3b438727ed}; ! Design Specification Outdoor Air Object Name

OS:People,
  {1d653f2a-09ed-4e50-b993-65f48a40ec38}, ! Handle
  ASHRAE 90.1-2004 LargeHotel Corridor PeopInst 1, ! Name
  {f50f2255-8990-4389-9897-62386e6f7a35}, ! People Definition Name
  {6c73e01c-9525-4647-9185-85833978fd7c}; ! Space or SpaceType Name

OS:Lights,
  {e097208b-f690-4d9b-885c-2d953ab4774d}, ! Handle
  ASHRAE 90.1-2004 LargeHotel Corridor LightsInst 1, ! Name
  {212104c2-e053-4a10-958a-a74265c409c4}, ! Lights Definition Name
  {6c73e01c-9525-4647-9185-85833978fd7c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {93903ddc-bec4-4aac-b3d9-170991f64480}, ! Handle
  ASHRAE 90.1-2004 LargeHotel Corridor Infil 1, ! Name
  {6c73e01c-9525-4647-9185-85833978fd7c}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  0.16,                                   ! Air Changes per Hour
  ,                                       ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

