
Version,
  8.0;                                    !- Version Identifier

Building,
  Large Hotel,                            !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone: Space 101,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.44678161734026,                       !- X Origin {m}
  0.841040424617434,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Space 101 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone: Space 101,                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 6.858, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.858, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 101 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 101,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 201 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 6.858, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.858, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 101 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 101,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 102 - Wall 180:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 6.858, 3.048,                    !- X,Y,Z Vertex 1 {m}
  30.48, 6.858, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.858, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.858, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 101 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 101,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 6.858, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 6.858, 3.048;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 101 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 101 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 1.98829850746269,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  30.48, 6.8326, 0.76,                    !- X,Y,Z Vertex 3 {m}
  30.48, 6.8326, 1.98829850746269;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 101 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 101,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 101 - Wall 180:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 101 - Wall 180:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98123539232053,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.98123539232053;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 101 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 101,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.858, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.858, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 101 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 101 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.8326, 1.98829850746269,            !- X,Y,Z Vertex 1 {m}
  0, 6.8326, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.98829850746269; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 101 Thermostat,     !- Name
  Thermal Zone: Space 101,                !- Zone or ZoneList Name
  Thermal Zone: Space 101 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 101 Thermostat Schedule, !- Name
  Thermal Zone: Space 101 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 101 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  SuperMarket HtgSetp Default Schedule,   !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {fca7762e-a1f6-4571-99ae-c75f2fe0b59b}, !- Name
  SuperMarket HtgSetp Default Schedule,   !- Sunday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Monday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Tuesday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Wednesday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Thursday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Friday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Saturday Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- Holiday Schedule:Day Name
  SuperMarket HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SuperMarket HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SuperMarket HtgSetp Default Schedule,   !- CustomDay1 Schedule:Day Name
  SuperMarket HtgSetp Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket HtgSetp,                    !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {fca7762e-a1f6-4571-99ae-c75f2fe0b59b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket HtgSetp Summer Design Day,  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket HtgSetp Winter Design Day,  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  SuperMarket ClgSetp Default Schedule,   !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {edb29046-9898-47c7-8825-7a36335d7f59}, !- Name
  SuperMarket ClgSetp Default Schedule,   !- Sunday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Monday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Tuesday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Wednesday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Thursday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Friday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Saturday Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- Holiday Schedule:Day Name
  SuperMarket ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SuperMarket ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SuperMarket ClgSetp Default Schedule,   !- CustomDay1 Schedule:Day Name
  SuperMarket ClgSetp Default Schedule;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket ClgSetp,                    !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {edb29046-9898-47c7-8825-7a36335d7f59}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket ClgSetp Summer Design Day,  !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket ClgSetp Winter Design Day,  !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 101,                !- Zone Name
  Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
  Port List 7,                            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Node 52;                                !- Zone Return Air Node Name

NodeList,
  Port List 7,                            !- Name
  Node 18;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {096f2eb2-f120-4c62-97a7-3e562b8488d7}, !- Name
  Node 18,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
  Node 55,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 3,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 18,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 3,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 56,                                !- Water Inlet Node Name
  Node 75,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
  Node 18,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 4,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {096f2eb2-f120-4c62-97a7-3e562b8488d7}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 101,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CBECS_1980-2004 ClimateZone 1-8 SuperMarket Sales/Produce Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 101 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 101 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: Space 101,                !- Zone Name 1
  CBECS_1980-2004 ClimateZone 1-8 SuperMarket Sales/Produce Ventilation, !- Design Specification Outdoor Air Object Name 1
  Thermal Zone: Space 101 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone: Space 102 - Plus,         !- Zone Name 2
  LargeHotel Lobby Outdoor Air,           !- Design Specification Outdoor Air Object Name 2
  Thermal Zone: Space 102 - Plus Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 2

DesignSpecification:OutdoorAir,
  CBECS_1980-2004 ClimateZone 1-8 SuperMarket Sales/Produce Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: Space 102 - Plus,         !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.44678161734026,                       !- X Origin {m}
  7.69904042461743,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Space 102 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone: Space 102 - Plus,         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 1.524, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 102 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 102 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 202 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 1.524, 3.048,    !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 102 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 102 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 1.524, 3.048;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 102 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 102 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 2.02124137931034,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  30.48, 1.4986, 0.76,                    !- X,Y,Z Vertex 3 {m}
  30.48, 1.4986, 2.02124137931034;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 102 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 102 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 101 - Wall 000:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 102 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 102 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, 1.524, 3.048,    !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 1.524, 0,        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 102 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 102 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.4986, 2.02124137931034,            !- X,Y,Z Vertex 1 {m}
  0, 1.4986, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 2.02124137931034; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 103 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone: Space 102 - Plus,         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 8.38199999999997, 0,             !- X,Y,Z Vertex 1 {m}
  30.48, 1.52399999999997, 0,             !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-014, 1.52399999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-014, 8.38199999999997, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 103 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 102 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 203 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.52399999999997, 3.048,         !- X,Y,Z Vertex 1 {m}
  30.48, 8.38199999999997, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-014, 8.38199999999997, 3.048, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-014, 1.52399999999997, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 103 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 102 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 8.38199999999997, 3.048,         !- X,Y,Z Vertex 1 {m}
  30.48, 8.38199999999997, 0,             !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-014, 8.38199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-014, 8.38199999999997, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 103 - Wall 000:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 103 - Wall 000:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4546, 8.38199999999997, 1.98123539232053, !- X,Y,Z Vertex 1 {m}
  30.4546, 8.38199999999997, 0.76,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 8.38199999999997, 0.76, !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 8.38199999999997, 1.98123539232053; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 103 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 102 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.52399999999997, 3.048,         !- X,Y,Z Vertex 1 {m}
  30.48, 1.52399999999997, 0,             !- X,Y,Z Vertex 2 {m}
  30.48, 8.38199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  30.48, 8.38199999999997, 3.048;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 103 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 103 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 1.54939999999997, 1.98829850746269, !- X,Y,Z Vertex 1 {m}
  30.48, 1.54939999999997, 0.76,          !- X,Y,Z Vertex 2 {m}
  30.48, 8.35659999999997, 0.76,          !- X,Y,Z Vertex 3 {m}
  30.48, 8.35659999999997, 1.98829850746269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 103 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 102 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-014, 8.38199999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-014, 8.38199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-014, 1.52399999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-014, 1.52399999999997, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 103 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 103 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.90798504668055e-014, 8.35659999999997, 1.98829850746269, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-014, 8.35659999999997, 0.76, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-014, 1.54939999999997, 0.76, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-014, 1.54939999999997, 1.98829850746269; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Interior Partition Surface 1,           !- Name
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 102 - Plus,         !- Zone Name
  92.90304;                               !- Surface Area {m2}

ZoneControl:Thermostat,
  Thermal Zone: Space 102 - Plus Thermostat, !- Name
  Thermal Zone: Space 102 - Plus,         !- Zone or ZoneList Name
  Thermal Zone: Space 102 - Plus Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Thermostat;                  !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 102 - Plus Thermostat Schedule, !- Name
  Thermal Zone: Space 102 - Plus Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 102 - Plus Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Thermostat,                  !- Name
  LargeHotel HtgSetp,                     !- Heating Setpoint Temperature Schedule Name
  LargeHotel ClgSetp;                     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  LargeHotel HtgSetp Default Schedule,    !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21;                                     !- Value Until Time 2

Schedule:Week:Daily,
  Schedule:Week:Daily {8eef7790-f79b-43dc-bdf9-68ffb8587021}, !- Name
  LargeHotel HtgSetp Default Schedule,    !- Sunday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Monday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Tuesday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Wednesday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Thursday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Friday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Saturday Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- Holiday Schedule:Day Name
  LargeHotel HtgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  LargeHotel HtgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  LargeHotel HtgSetp Default Schedule,    !- CustomDay1 Schedule:Day Name
  LargeHotel HtgSetp Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel HtgSetp,                     !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {8eef7790-f79b-43dc-bdf9-68ffb8587021}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel HtgSetp Summer Design Day,   !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21;                                     !- Value Until Time 2

Schedule:Day:Interval,
  LargeHotel HtgSetp Winter Design Day,   !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  16,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21;                                     !- Value Until Time 2

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  LargeHotel ClgSetp Default Schedule,    !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

Schedule:Week:Daily,
  Schedule:Week:Daily {ceca9a17-05d4-4ebb-9a84-28319932b396}, !- Name
  LargeHotel ClgSetp Default Schedule,    !- Sunday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Monday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Tuesday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Wednesday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Thursday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Friday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Saturday Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- Holiday Schedule:Day Name
  LargeHotel ClgSetp Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  LargeHotel ClgSetp Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  LargeHotel ClgSetp Default Schedule,    !- CustomDay1 Schedule:Day Name
  LargeHotel ClgSetp Default Schedule;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel ClgSetp,                     !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {ceca9a17-05d4-4ebb-9a84-28319932b396}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel ClgSetp Summer Design Day,   !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

Schedule:Day:Interval,
  LargeHotel ClgSetp Winter Design Day,   !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 102 - Plus,         !- Zone Name
  Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
  Port List 1,                            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Node 77;                                !- Zone Return Air Node Name

NodeList,
  Port List 1,                            !- Name
  Node 76;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {a61cd91c-c8df-4a9a-af29-73e7888418f9}, !- Name
  Node 76,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
  Node 78,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 4,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 76,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 4,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 79,                                !- Water Inlet Node Name
  Node 80,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
  Node 76,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 1,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {a61cd91c-c8df-4a9a-af29-73e7888418f9}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 102 - Plus,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Lobby Outdoor Air,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 102 - Plus Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 102 - Plus Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel Lobby Outdoor Air,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.01076452,                             !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: Space 201,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.44678161734026,                       !- X Origin {m}
  0.841040424617434,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Space 201 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 101 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 6.858, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.858, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 201 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 302 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 6.858, 3.048,                    !- X,Y,Z Vertex 2 {m}
  15.24, 6.858, 3.048,                    !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 201 - RoofCeiling:b,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 301 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 6.858, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.858, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 201 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 202 - Wall 180:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 6.858, 3.048,                    !- X,Y,Z Vertex 1 {m}
  30.48, 6.858, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.858, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.858, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 201 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 6.858, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 6.858, 3.048;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 201 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 201 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 1.98829850746269,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  30.48, 6.8326, 0.76,                    !- X,Y,Z Vertex 3 {m}
  30.48, 6.8326, 1.98829850746269;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 201 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 201 - Wall 180:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 201 - Wall 180:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98123539232053,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.98123539232053;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 201 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 201,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.858, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.858, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 201 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 201 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.8326, 1.98829850746269,            !- X,Y,Z Vertex 1 {m}
  0, 6.8326, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.98829850746269; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 201 Thermostat,     !- Name
  Thermal Zone: Space 201,                !- Zone or ZoneList Name
  Thermal Zone: Space 201 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 2;    !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 201 Thermostat Schedule, !- Name
  Thermal Zone: Space 201 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 201 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {3601d217-42ca-43c3-a06d-5ec4740ee961}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {3601d217-42ca-43c3-a06d-5ec4740ee961}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {afe2fdf9-370f-4ce6-9780-df4f4832f80a}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {afe2fdf9-370f-4ce6-9780-df4f4832f80a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 201,                !- Zone Name
  Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
  Port List 19,                           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Node 95;                                !- Zone Return Air Node Name

NodeList,
  Port List 19,                           !- Name
  Node 85;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {2e210240-be18-41ed-8ae8-89091371f9aa}, !- Name
  Node 85,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
  Node 96,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 6,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 85,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 6,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 103,                               !- Water Inlet Node Name
  Node 104,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
  Node 85,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 10,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {2e210240-be18-41ed-8ae8-89091371f9aa}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 201,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CBECS_1980-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 201 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 201 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: Space 201,                !- Zone Name 1
  CBECS_1980-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name 1
  Thermal Zone: Space 201 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone: Space 202,                !- Zone Name 2
  CBECS_1980-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name 2
  Thermal Zone: Space 202 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Thermal Zone: Space 203,                !- Zone Name 3
  CBECS_1980-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name 3
  Thermal Zone: Space 203 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 3

DesignSpecification:OutdoorAir,
  CBECS_1980-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: Space 202,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.44678161734026,                       !- X Origin {m}
  7.69904042461743,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Space 202 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 102 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 1.524, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 202 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 303 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 1.524, 3.048,    !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 202 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 203 - Wall 180:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 1.524, 0,        !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 1.524, 3.048;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 202 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 202,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 1.524, 3.048;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 202 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 202 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 2.02124137931034,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  30.48, 1.4986, 0.76,                    !- X,Y,Z Vertex 3 {m}
  30.48, 1.4986, 2.02124137931034;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 202 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 201 - Wall 000:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 202 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 202,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, 1.524, 3.048,    !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 1.524, 0,        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 202 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 202 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.4986, 2.02124137931034,            !- X,Y,Z Vertex 1 {m}
  0, 1.4986, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 2.02124137931034; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 202 Thermostat,     !- Name
  Thermal Zone: Space 202,                !- Zone or ZoneList Name
  Thermal Zone: Space 202 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 3;    !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 202 Thermostat Schedule, !- Name
  Thermal Zone: Space 202 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 202 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Medium Office HtgSetp 1,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 1;                !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {3b7e1e71-42bf-4c1b-b6e6-e5b407408a19}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 1,                !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {3b7e1e71-42bf-4c1b-b6e6-e5b407408a19}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {27ce34c2-ae1b-4e7d-b5eb-e8d94306c4c6}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp 1,                !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {27ce34c2-ae1b-4e7d-b5eb-e8d94306c4c6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 202,                !- Zone Name
  Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
  Port List 25,                           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 98;                                !- Zone Return Air Node Name

NodeList,
  Port List 25,                           !- Name
  Node 97;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {f7680f22-8558-4b2b-be32-1ed69158b24d}, !- Name
  Node 97,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
  Node 99,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 7,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 97,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 7,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 105,                               !- Water Inlet Node Name
  Node 106,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
  Node 97,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 13,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {f7680f22-8558-4b2b-be32-1ed69158b24d}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 202,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CBECS_1980-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 202 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 202 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: Space 203,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.9267816173403,                       !- X Origin {m}
  16.0810404246174,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Space 203 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 203,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 103 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.858, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -6.858, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 203 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 203,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 304 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.858, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -30.48, -6.858, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 203 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 203,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 203 - Wall 000:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 203 - Wall 000:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.98123539232053,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -30.4546, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.4546, 0, 1.98123539232053;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 203 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 203,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.858, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.858, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 203 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 203 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.8326, 1.98829850746269,           !- X,Y,Z Vertex 1 {m}
  0, -6.8326, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.98829850746269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 203 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 203,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 202 - Wall 000:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -6.858, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -30.48, -6.858, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.858, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.858, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 203 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 203,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -6.858, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, -6.858, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 203 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 203 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.48, -0.0254, 1.98829850746269,      !- X,Y,Z Vertex 1 {m}
  -30.48, -0.0254, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -30.48, -6.8326, 0.76,                  !- X,Y,Z Vertex 3 {m}
  -30.48, -6.8326, 1.98829850746269;      !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 203 Thermostat,     !- Name
  Thermal Zone: Space 203,                !- Zone or ZoneList Name
  Thermal Zone: Space 203 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 4;    !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 203 Thermostat Schedule, !- Name
  Thermal Zone: Space 203 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 203 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Medium Office HtgSetp 2,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 2;                !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 2, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 2, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 2, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {e8716ee3-081c-475b-a729-ad67af75b208}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 2, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 2,                !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {e8716ee3-081c-475b-a729-ad67af75b208}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 2, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 2, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 2, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 2, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 2, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {f3cc6b1a-95fb-44a8-8b05-b4cad8176ea9}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 2, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 2, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp 2,                !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {f3cc6b1a-95fb-44a8-8b05-b4cad8176ea9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 2, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 2, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 203,                !- Zone Name
  Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
  Port List 17,                           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Node 101;                               !- Zone Return Air Node Name

NodeList,
  Port List 17,                           !- Name
  Node 100;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {20343224-f0f1-4093-afe0-858830abd6b6}, !- Name
  Node 100,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
  Node 102,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 8,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 100,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 8,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 107,                               !- Water Inlet Node Name
  Node 108,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
  Node 100,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 9,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {20343224-f0f1-4093-afe0-858830abd6b6}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 203,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CBECS_1980-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 203 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 203 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: Space 301 - Plus,         !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.44678161734027,                       !- X Origin {m}
  0.841040424617434,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Space 301 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 301 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 201 - RoofCeiling:b,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 6.858, 0,                        !- X,Y,Z Vertex 1 {m}
  15.24, -3.5527136788005e-015, 0,        !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 6.858, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 301 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 301 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 401 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -3.5527136788005e-015, 3.048,    !- X,Y,Z Vertex 1 {m}
  15.24, 6.858, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.858, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-015, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 301 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 301 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 303 - Wall 180:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 6.858, 3.048,                    !- X,Y,Z Vertex 1 {m}
  15.24, 6.858, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.858, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.858, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 301 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 301 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-015, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-015, 0,            !- X,Y,Z Vertex 2 {m}
  15.24, -3.5527136788005e-015, 0,        !- X,Y,Z Vertex 3 {m}
  15.24, -3.5527136788005e-015, 3.048;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 301 - Wall 180:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 301 - Wall 180:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.5527136788005e-015, 1.98327759197324, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.5527136788005e-015, 0.76,    !- X,Y,Z Vertex 2 {m}
  15.2146, -3.5527136788005e-015, 0.76,   !- X,Y,Z Vertex 3 {m}
  15.2146, -3.5527136788005e-015, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 301 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 301 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.858, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.858, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-015, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 301 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 301 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.8326, 1.98829850746269,            !- X,Y,Z Vertex 1 {m}
  0, 6.8326, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999959, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999959, 1.98829850746269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 302 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 301 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 201 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 6.858, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 6.858, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 302 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 301 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 402 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 6.858, 3.048,                    !- X,Y,Z Vertex 2 {m}
  15.24, 6.858, 3.048,                    !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 302 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 301 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 303 - Wall 180:b,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 6.858, 3.048,                    !- X,Y,Z Vertex 1 {m}
  30.48, 6.858, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 6.858, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 6.858, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 302 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 301 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 6.858, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 6.858, 3.048;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 302 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 302 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 1.98829850746269,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  30.48, 6.8326, 0.76,                    !- X,Y,Z Vertex 3 {m}
  30.48, 6.8326, 1.98829850746269;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 302 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 301 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 302 - Wall 180:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 302 - Wall 180:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2654, 0, 1.98327759197324,           !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.98327759197324;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Interior Partition Surface 2,           !- Name
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 301 - Plus,         !- Zone Name
  20.903184;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Thermal Zone: Space 301 - Plus Thermostat, !- Name
  Thermal Zone: Space 301 - Plus,         !- Zone or ZoneList Name
  Thermal Zone: Space 301 - Plus Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Guest Thermostat;            !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 301 - Plus Thermostat Schedule, !- Name
  Thermal Zone: Space 301 - Plus Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 301 - Plus Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Guest Thermostat,            !- Name
  LargeHotel Guest HtgSetp,               !- Heating Setpoint Temperature Schedule Name
  LargeHotel Guest ClgSetp;               !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  LargeHotel Guest HtgSetp Default Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bb484af6-1c8a-4ecc-8fa8-09d23cdcabc8}, !- Name
  LargeHotel Guest HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Guest HtgSetp Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Guest HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Guest HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Guest HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Guest HtgSetp Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Guest HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Guest HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Guest HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Guest HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Guest HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Guest HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Guest HtgSetp,               !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {bb484af6-1c8a-4ecc-8fa8-09d23cdcabc8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel Guest HtgSetp Summer Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Guest HtgSetp Winter Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  LargeHotel Guest ClgSetp Default Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5fbbb93d-3e8e-4474-a52a-d4998270cdcd}, !- Name
  LargeHotel Guest ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Guest ClgSetp Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Guest ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Guest ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Guest ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Guest ClgSetp Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Guest ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Guest ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Guest ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Guest ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Guest ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Guest ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Guest ClgSetp,               !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {5fbbb93d-3e8e-4474-a52a-d4998270cdcd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel Guest ClgSetp Summer Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Guest ClgSetp Winter Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 301 - Plus,         !- Zone Name
  Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
  Port List 3,                            !- Zone Air Inlet Node or NodeList Name
  Port List 4,                            !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Thermal Zone: Space 301 - Plus Return Air Node; !- Zone Return Air Node Name

NodeList,
  Port List 3,                            !- Name
  Node 168;                               !- Node Name 1

NodeList,
  Port List 4,                            !- Name
  Node 167;                               !- Node Name 1

ZoneHVAC:PackagedTerminalHeatPump,
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest, !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 167,                               !- Air Inlet Node Name
  Node 168,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  OS:Fan:ConstantVolume 3,                !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  OS:Coil:Heating:DX:SingleSpeed 2,       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  OS:Coil:Cooling:DX:SingleSpeed 3,       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  OS:Coil:Heating:Electric 5,             !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Mixer,
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest OA Mixer, !- Name
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest Mixed Air Node, !- Mixed Air Node Name
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest OA Node, !- Outdoor Air Stream Node Name
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest Relief Air Node, !- Relief Air Stream Node Name
  Node 167;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  OS:Fan:ConstantVolume 3,                !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  0.7,                                    !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest Heating Coil Outlet Node, !- Air Inlet Node Name
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest Fan Outlet Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  OS:Coil:Heating:DX:SingleSpeed 2,       !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest Cooling Coil Outlet Node, !- Air Inlet Node Name
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest Heating Coil Outlet Node, !- Air Outlet Node Name
  OS:Curve:Biquadratic 11,                !- Total Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 14,                  !- Total Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 12,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 15,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 16,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Biquadratic,
  OS:Curve:Biquadratic 11,                !- Name
  0.758746,                               !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.027626,                               !- Coefficient4 y
  0.000148716,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 14,                  !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  OS:Curve:Biquadratic 12,                !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 15,                  !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 16,                  !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  OS:Curve:Biquadratic 9,                 !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 11,                  !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  OS:Curve:Biquadratic 10,                !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 12,                  !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 13,                  !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  OS:Coil:Cooling:DX:SingleSpeed 3,       !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest Mixed Air Node, !- Air Inlet Node Name
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest Cooling Coil Outlet Node, !- Air Outlet Node Name
  OS:Curve:Biquadratic 9,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 11,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 10,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 12,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 13,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  OS:Coil:Heating:Electric 5,             !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest Fan Outlet Node, !- Air Inlet Node Name
  Node 168;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 2,             !- Name
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 1
  OS:ZoneHVAC:PackagedTerminalHeatPump 3rd floor Guest, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 301 - Plus,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom Outdoor Air,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 301 - Plus Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 301 - Plus Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  LargeHotel GuestRoom Outdoor Air,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: Space 303,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.44678161734027,                       !- X Origin {m}
  7.69904042461743,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Space 303 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 303,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 202 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 1.524, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 303 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 303,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 403 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 1.524, 3.048,    !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 303 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 303,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 304 - Wall 180:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 1.524, 0,        !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 1.524, 3.048;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 303 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 303,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 1.524, 3.048;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 303 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 303 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 2.02124137931034,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  30.48, 1.4986, 0.76,                    !- X,Y,Z Vertex 3 {m}
  30.48, 1.4986, 2.02124137931034;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 303 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 303,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 301 - Wall 000:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 303 - Wall 180:b,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 303,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 302 - Wall 000:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 303 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 303,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, 1.524, 3.048,    !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 1.524, 0,        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 303 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 303 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.4986, 2.02124137931034,            !- X,Y,Z Vertex 1 {m}
  0, 1.4986, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 2.02124137931034; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 303 Thermostat,     !- Name
  Thermal Zone: Space 303,                !- Zone or ZoneList Name
  Thermal Zone: Space 303 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Corr Thermostat;             !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 303 Thermostat Schedule, !- Name
  Thermal Zone: Space 303 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 303 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeHotel Corr Thermostat,             !- Name
  LargeHotel Corr HtgSetp,                !- Heating Setpoint Temperature Schedule Name
  LargeHotel Corr ClgSetp;                !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  LargeHotel Corr HtgSetp Default Schedule, !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b8d6977b-2a21-4583-956e-49ced65dc792}, !- Name
  LargeHotel Corr HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Corr HtgSetp Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Corr HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Corr HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Corr HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Corr HtgSetp Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Corr HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Corr HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Corr HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Corr HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Corr HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Corr HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Corr HtgSetp,                !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {b8d6977b-2a21-4583-956e-49ced65dc792}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel Corr HtgSetp Summer Design Day, !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Corr HtgSetp Winter Design Day, !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Corr ClgSetp Default Schedule, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1e64da76-30d6-4477-b278-6bd1dc073b68}, !- Name
  LargeHotel Corr ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  LargeHotel Corr ClgSetp Default Schedule, !- Monday Schedule:Day Name
  LargeHotel Corr ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  LargeHotel Corr ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  LargeHotel Corr ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  LargeHotel Corr ClgSetp Default Schedule, !- Friday Schedule:Day Name
  LargeHotel Corr ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  LargeHotel Corr ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  LargeHotel Corr ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeHotel Corr ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeHotel Corr ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  LargeHotel Corr ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeHotel Corr ClgSetp,                !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {1e64da76-30d6-4477-b278-6bd1dc073b68}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  LargeHotel Corr ClgSetp Summer Design Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Day:Interval,
  LargeHotel Corr ClgSetp Winter Design Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 303,                !- Zone Name
  Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
  Port List 23,                           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Node 120;                               !- Zone Return Air Node Name

NodeList,
  Port List 23,                           !- Name
  Node 113;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {7db8b99a-d648-4cdb-861c-8652e9ab1a10}, !- Name
  Node 113,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  AirTerminal With Hot Water Reheat;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  AirTerminal With Hot Water Reheat,      !- Name
  Always On Discrete 5,                   !- Availability Schedule Name
  AirTerminal With Hot Water Reheat Damper Outlet, !- Damper Air Outlet Node Name
  Node 131,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  OS:Coil:Heating:Water 1,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 113,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  OS:Coil:Heating:Water 1,                !- Name
  Always On Discrete 6,                   !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 135,                               !- Water Inlet Node Name
  Node 136,                               !- Water Outlet Node Name
  AirTerminal With Hot Water Reheat Damper Outlet, !- Air Inlet Node Name
  Node 113,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete 6,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 5,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 12,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {7db8b99a-d648-4cdb-861c-8652e9ab1a10}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 303,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Corridor Outdoor Air,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 303 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 303 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: Space 303,                !- Zone Name 1
  LargeHotel Corridor Outdoor Air,        !- Design Specification Outdoor Air Object Name 1
  Thermal Zone: Space 303 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone: Space 304,                !- Zone Name 2
  CBECS_1980-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name 2
  Thermal Zone: Space 304 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Thermal Zone: Space 403,                !- Zone Name 3
  LargeHotel Corridor Outdoor Air,        !- Design Specification Outdoor Air Object Name 3
  Thermal Zone: Space 403 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Thermal Zone: Space 404,                !- Zone Name 4
  CBECS_1980-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name 4
  Thermal Zone: Space 404 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 4

DesignSpecification:OutdoorAir,
  LargeHotel Corridor Outdoor Air,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: Space 304,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.9267816173403,                       !- X Origin {m}
  16.0810404246174,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Space 304 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 304,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 203 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.858, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -6.858, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 304 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 304,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 404 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.858, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -30.48, -6.858, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 304 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 304,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 304 - Wall 000:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 304 - Wall 000:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.98123539232053,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -30.4546, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.4546, 0, 1.98123539232053;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 304 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 304,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.858, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.858, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 304 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 304 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.8326, 1.98829850746269,           !- X,Y,Z Vertex 1 {m}
  0, -6.8326, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.98829850746269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 304 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 304,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 303 - Wall 000:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -6.858, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -30.48, -6.858, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.858, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.858, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 304 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 304,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -6.858, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, -6.858, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 304 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 304 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.48, -0.0254, 1.98829850746269,      !- X,Y,Z Vertex 1 {m}
  -30.48, -0.0254, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -30.48, -6.8326, 0.76,                  !- X,Y,Z Vertex 3 {m}
  -30.48, -6.8326, 1.98829850746269;      !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 304 Thermostat,     !- Name
  Thermal Zone: Space 304,                !- Zone or ZoneList Name
  Thermal Zone: Space 304 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 5;    !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 304 Thermostat Schedule, !- Name
  Thermal Zone: Space 304 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 304 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Medium Office HtgSetp 3,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 3;                !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 3, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 3, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 3, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {e2943341-2866-44fe-883c-9ca28fb9cdfc}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 3, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 3,                !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {e2943341-2866-44fe-883c-9ca28fb9cdfc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 3, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 3, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 3, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 3, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 3, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {51b458f5-8c1f-461f-8dac-eda83d5723f9}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 3, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 3, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp 3,                !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {51b458f5-8c1f-461f-8dac-eda83d5723f9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 3, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 3, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 304,                !- Zone Name
  Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
  Port List 13,                           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Node 122;                               !- Zone Return Air Node Name

NodeList,
  Port List 13,                           !- Name
  Node 121;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {ae87f079-74d8-42d3-9222-0398ef3f676d}, !- Name
  Node 121,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  AirTerminal With Hot Water Reheat 1;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  AirTerminal With Hot Water Reheat 1,    !- Name
  Always On Discrete 7,                   !- Availability Schedule Name
  AirTerminal With Hot Water Reheat 1 Damper Outlet, !- Damper Air Outlet Node Name
  Node 132,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  OS:Coil:Heating:Water 3,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 121,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  OS:Coil:Heating:Water 3,                !- Name
  Always On Discrete 8,                   !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 137,                               !- Water Inlet Node Name
  Node 138,                               !- Water Outlet Node Name
  AirTerminal With Hot Water Reheat 1 Damper Outlet, !- Air Inlet Node Name
  Node 121,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete 8,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 7,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 7,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {ae87f079-74d8-42d3-9222-0398ef3f676d}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 304,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CBECS_1980-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 304 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 304 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: Space 401 - Plus,         !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.44678161734027,                       !- X Origin {m}
  0.841040424617434,                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Space 401 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 401 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 301 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 6.858, 0,                        !- X,Y,Z Vertex 1 {m}
  15.24, -3.5527136788005e-015, 0,        !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 6.858, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 401 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 401 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 501 - Floor:d,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -3.5527136788005e-015, 3.048,    !- X,Y,Z Vertex 1 {m}
  15.24, 6.858, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.858, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-015, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 401 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 401 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 403 - Wall 180:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 6.858, 3.048,                    !- X,Y,Z Vertex 1 {m}
  15.24, 6.858, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.858, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.858, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 401 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 401 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-015, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-015, 0,            !- X,Y,Z Vertex 2 {m}
  15.24, -3.5527136788005e-015, 0,        !- X,Y,Z Vertex 3 {m}
  15.24, -3.5527136788005e-015, 3.048;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 401 - Wall 180:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 401 - Wall 180:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.5527136788005e-015, 1.98327759197324, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.5527136788005e-015, 0.76,    !- X,Y,Z Vertex 2 {m}
  15.2146, -3.5527136788005e-015, 0.76,   !- X,Y,Z Vertex 3 {m}
  15.2146, -3.5527136788005e-015, 1.98327759197324; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 401 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 401 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.858, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.858, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-015, 3.048;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 401 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 401 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.8326, 1.98829850746269,            !- X,Y,Z Vertex 1 {m}
  0, 6.8326, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999959, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999959, 1.98829850746269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 402 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 401 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 302 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 6.858, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 6.858, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 402 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 401 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 501 - Floor:c,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 6.858, 3.048,                    !- X,Y,Z Vertex 2 {m}
  15.24, 6.858, 3.048,                    !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 402 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 401 - Plus,         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 403 - Wall 180:b,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 6.858, 3.048,                    !- X,Y,Z Vertex 1 {m}
  30.48, 6.858, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 6.858, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 6.858, 3.048;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 402 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 401 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 6.858, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 6.858, 3.048;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 402 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 402 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 1.98829850746269,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  30.48, 6.8326, 0.76,                    !- X,Y,Z Vertex 3 {m}
  30.48, 6.8326, 1.98829850746269;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 402 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 401 - Plus,         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 402 - Wall 180:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 402 - Wall 180:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2654, 0, 1.98327759197324,           !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4546, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4546, 0, 1.98327759197324;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Interior Partition Surface 3,           !- Name
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 401 - Plus,         !- Zone Name
  20.903184;                              !- Surface Area {m2}

ZoneControl:Thermostat,
  Thermal Zone: Space 401 - Plus Thermostat, !- Name
  Thermal Zone: Space 401 - Plus,         !- Zone or ZoneList Name
  Thermal Zone: Space 401 - Plus Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Guest Thermostat;            !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 401 - Plus Thermostat Schedule, !- Name
  Thermal Zone: Space 401 - Plus Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 401 - Plus Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 401 - Plus,         !- Zone Name
  Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
  Port List 5,                            !- Zone Air Inlet Node or NodeList Name
  Port List 6,                            !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Thermal Zone: Space 401 - Plus Return Air Node; !- Zone Return Air Node Name

NodeList,
  Port List 5,                            !- Name
  Node 170;                               !- Node Name 1

NodeList,
  Port List 6,                            !- Name
  Node 169;                               !- Node Name 1

ZoneHVAC:PackagedTerminalHeatPump,
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest, !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Node 169,                               !- Air Inlet Node Name
  Node 170,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Fan:ConstantVolume,                     !- Supply Air Fan Object Type
  OS:Fan:ConstantVolume 4,                !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  OS:Coil:Heating:DX:SingleSpeed 3,       !- Heating Coil Name
  0.001,                                  !- Heating Convergence Tolerance {dimensionless}
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  OS:Coil:Cooling:DX:SingleSpeed 4,       !- Cooling Coil Name
  0.001,                                  !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  OS:Coil:Heating:Electric 6,             !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest OA Mixer, !- Name
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest Mixed Air Node, !- Mixed Air Node Name
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest OA Node, !- Outdoor Air Stream Node Name
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest Relief Air Node, !- Relief Air Stream Node Name
  Node 169;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest OA Node; !- Node or NodeList Name 1

Fan:ConstantVolume,
  OS:Fan:ConstantVolume 4,                !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  0.7,                                    !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest Heating Coil Outlet Node, !- Air Inlet Node Name
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest Fan Outlet Node; !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
  OS:Coil:Heating:DX:SingleSpeed 3,       !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest Cooling Coil Outlet Node, !- Air Inlet Node Name
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest Heating Coil Outlet Node, !- Air Outlet Node Name
  OS:Curve:Biquadratic 13,                !- Total Heating Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 17,                  !- Total Heating Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 14,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 18,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 19,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

Curve:Biquadratic,
  OS:Curve:Biquadratic 13,                !- Name
  0.758746,                               !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.027626,                               !- Coefficient4 y
  0.000148716,                            !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 17,                  !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  OS:Curve:Biquadratic 14,                !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20,                                     !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 18,                  !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 19,                  !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  OS:Curve:Biquadratic 15,                !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 20,                  !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  OS:Curve:Biquadratic 16,                !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  OS:Curve:Quadratic 21,                  !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  OS:Curve:Quadratic 22,                  !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  OS:Coil:Cooling:DX:SingleSpeed 4,       !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest Mixed Air Node, !- Air Inlet Node Name
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest Cooling Coil Outlet Node, !- Air Outlet Node Name
  OS:Curve:Biquadratic 15,                !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 20,                  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 16,                !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 21,                  !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 22,                  !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  OS:Coil:Heating:Electric 6,             !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest Fan Outlet Node, !- Air Inlet Node Name
  Node 170;                               !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 3,             !- Name
  ZoneHVAC:PackagedTerminalHeatPump,      !- Zone Equipment Object Type 1
  OS:ZoneHVAC:PackagedTerminalHeatPump 4th floor Guest, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 401 - Plus,         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel GuestRoom Outdoor Air,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 401 - Plus Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 401 - Plus Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: Space 403,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.44678161734027,                       !- X Origin {m}
  7.69904042461743,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Space 403 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 403,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 303 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 1.524, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 403 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 403,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 501 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 1.524, 3.048,    !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 403 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 403,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 404 - Wall 180:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 1.524, 3.048,                    !- X,Y,Z Vertex 1 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 1.524, 0,        !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 1.524, 3.048;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 403 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 403,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 1.524, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 1.524, 3.048;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 403 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 403 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.48, 0.0254, 2.02124137931034,        !- X,Y,Z Vertex 1 {m}
  30.48, 0.0254, 0.76,                    !- X,Y,Z Vertex 2 {m}
  30.48, 1.4986, 0.76,                    !- X,Y,Z Vertex 3 {m}
  30.48, 1.4986, 2.02124137931034;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 403 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 403,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 401 - Wall 000:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 403 - Wall 180:b,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 403,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 402 - Wall 000:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 403 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 403,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, 1.524, 3.048,    !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 1.524, 0,        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 403 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 403 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.4986, 2.02124137931034,            !- X,Y,Z Vertex 1 {m}
  0, 1.4986, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 2.02124137931034; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 403 Thermostat,     !- Name
  Thermal Zone: Space 403,                !- Zone or ZoneList Name
  Thermal Zone: Space 403 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  LargeHotel Corr Thermostat;             !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 403 Thermostat Schedule, !- Name
  Thermal Zone: Space 403 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 403 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 403,                !- Zone Name
  Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
  Port List 21,                           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Node 124;                               !- Zone Return Air Node Name

NodeList,
  Port List 21,                           !- Name
  Node 123;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {93f1014d-7073-4c03-8c64-aee76baec670}, !- Name
  Node 123,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  AirTerminal With Hot Water Reheat 2;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  AirTerminal With Hot Water Reheat 2,    !- Name
  Always On Discrete 9,                   !- Availability Schedule Name
  AirTerminal With Hot Water Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
  Node 133,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  OS:Coil:Heating:Water 4,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 123,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  OS:Coil:Heating:Water 4,                !- Name
  Always On Discrete 10,                  !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 139,                               !- Water Inlet Node Name
  Node 140,                               !- Water Outlet Node Name
  AirTerminal With Hot Water Reheat 2 Damper Outlet, !- Air Inlet Node Name
  Node 123,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete 10,                  !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 9,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 11,            !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {93f1014d-7073-4c03-8c64-aee76baec670}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 403,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  LargeHotel Corridor Outdoor Air,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 403 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 403 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: Space 404,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.9267816173403,                       !- X Origin {m}
  16.0810404246174,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Space 404 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 404,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 304 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.858, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -6.858, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 404 - RoofCeiling:a,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 404,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 502 - Floor:a,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.858, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -15.24, -6.858, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 404 - RoofCeiling:b,              !- Name
  Ceiling,                                !- Surface Type
  000 Interior Ceiling,                   !- Construction Name
  Thermal Zone: Space 404,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 501 - Floor:b,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -6.858, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -30.48, -6.858, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 404 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 404,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -30.48, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 404 - Wall 000:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 404 - Wall 000:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.98123539232053,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -30.4546, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.4546, 0, 1.98123539232053;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 404 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 404,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.858, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.858, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 404 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 404 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.8326, 1.98829850746269,           !- X,Y,Z Vertex 1 {m}
  0, -6.8326, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.98829850746269; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 404 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 404,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 403 - Wall 000:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, -6.858, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -30.48, -6.858, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -6.858, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.858, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 404 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 404,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.48, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -30.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -30.48, -6.858, 0,                      !- X,Y,Z Vertex 3 {m}
  -30.48, -6.858, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 404 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 404 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.48, -0.0254, 1.98829850746269,      !- X,Y,Z Vertex 1 {m}
  -30.48, -0.0254, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -30.48, -6.8326, 0.76,                  !- X,Y,Z Vertex 3 {m}
  -30.48, -6.8326, 1.98829850746269;      !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 404 Thermostat,     !- Name
  Thermal Zone: Space 404,                !- Zone or ZoneList Name
  Thermal Zone: Space 404 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 6;    !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 404 Thermostat Schedule, !- Name
  Thermal Zone: Space 404 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 404 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Medium Office HtgSetp 4,                !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp 4;                !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule 4, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule 4, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule 4, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {7e22758b-fb9d-40dd-be6d-ecc4163da477}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule 4, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp 4,                !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {7e22758b-fb9d-40dd-be6d-ecc4163da477}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day 4, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day 4, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule 4, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule 4, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule 4, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {8602385f-ebd1-47c5-a533-0b934d201b06}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule 4, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule 4, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp 4,                !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {8602385f-ebd1-47c5-a533-0b934d201b06}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day 4, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day 4, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 404,                !- Zone Name
  Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
  Port List 15,                           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Node 126;                               !- Zone Return Air Node Name

NodeList,
  Port List 15,                           !- Name
  Node 125;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ZoneHVAC:AirDistributionUnit {8b8e72ef-6639-4819-a677-79362b97ef62}, !- Name
  Node 125,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  AirTerminal With Hot Water Reheat 3;    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  AirTerminal With Hot Water Reheat 3,    !- Name
  Always On Discrete 11,                  !- Availability Schedule Name
  AirTerminal With Hot Water Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
  Node 134,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  OS:Coil:Heating:Water 5,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 125,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  OS:Coil:Heating:Water 5,                !- Name
  Always On Discrete 12,                  !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 141,                               !- Water Inlet Node Name
  Node 142,                               !- Water Outlet Node Name
  AirTerminal With Hot Water Reheat 3 Damper Outlet, !- Air Inlet Node Name
  Node 125,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete 12,                  !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 11,                  !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 8,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ZoneHVAC:AirDistributionUnit {8b8e72ef-6639-4819-a677-79362b97ef62}, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 404,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CBECS_1980-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 404 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 404 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Thermal Zone: Space 501,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.6867816173403,                       !- X Origin {m}
  16.0810404246174,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Space 501 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 501,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 403 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -6.858, 0,                       !- X,Y,Z Vertex 1 {m}
  15.24, -8.38199999999997, 0,            !- X,Y,Z Vertex 2 {m}
  -15.24, -8.38199999999997, 0,           !- X,Y,Z Vertex 3 {m}
  -15.24, -6.858, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 501 - Floor:b,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 501,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 404 - RoofCeiling:b,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.858, 0,                           !- X,Y,Z Vertex 2 {m}
  -15.24, -6.858, 0,                      !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 501 - Floor:c,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 501,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 402 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -8.38199999999997, 0,            !- X,Y,Z Vertex 1 {m}
  15.24, -15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.17641024594195e-014, -15.24, 0,      !- X,Y,Z Vertex 3 {m}
  -3.17641024594195e-014, -8.38199999999997, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 501 - Floor:d,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 501,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 401 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.17641024594195e-014, -8.38199999999997, 0, !- X,Y,Z Vertex 1 {m}
  -3.17641024594195e-014, -15.24, 0,      !- X,Y,Z Vertex 2 {m}
  -15.24, -15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  -15.24, -8.38199999999997, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 501 - RoofCeiling:a,              !- Name
  Roof,                                   !- Surface Type
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 501,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -15.24, 3.048,                   !- X,Y,Z Vertex 1 {m}
  15.24, -6.858, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, -6.858, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 4 {m}
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 5 {m}
  -15.24, -15.24, 3.048;                  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Space 501 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 501,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 501 - Wall 000:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 501 - Wall 000:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.98327759197324,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -15.2146, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -15.2146, 0, 1.98327759197324;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 501 - Wall 000:b,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 501,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 502 - Wall 180:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -6.858, 3.048,                   !- X,Y,Z Vertex 1 {m}
  15.24, -6.858, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.858, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.858, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 501 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 501,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -15.24, 3.048,                   !- X,Y,Z Vertex 1 {m}
  15.24, -15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  15.24, -6.858, 0,                       !- X,Y,Z Vertex 3 {m}
  15.24, -6.858, 3.048;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 501 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 501 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24, -15.2146, 1.98663414634146,      !- X,Y,Z Vertex 1 {m}
  15.24, -15.2146, 0.76,                  !- X,Y,Z Vertex 2 {m}
  15.24, -6.8834, 0.76,                   !- X,Y,Z Vertex 3 {m}
  15.24, -6.8834, 1.98663414634146;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 501 - Wall 090:b,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 501,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 502 - Wall 270:a,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.858, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.858, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 501 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 501,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -15.24, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -15.24, -15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, -15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  15.24, -15.24, 3.048;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 501 - Wall 180:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 501 - Wall 180:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2146, -15.24, 1.98123539232053,     !- X,Y,Z Vertex 1 {m}
  -15.2146, -15.24, 0.76,                 !- X,Y,Z Vertex 2 {m}
  15.2146, -15.24, 0.76,                  !- X,Y,Z Vertex 3 {m}
  15.2146, -15.24, 1.98123539232053;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 501 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 501,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -15.24, -15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  -15.24, -15.24, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 501 - Wall 270:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 501 - Wall 270:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.24, -0.0254, 1.98327759197324,      !- X,Y,Z Vertex 1 {m}
  -15.24, -0.0254, 0.76,                  !- X,Y,Z Vertex 2 {m}
  -15.24, -15.2146, 0.76,                 !- X,Y,Z Vertex 3 {m}
  -15.24, -15.2146, 1.98327759197324;     !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 501 Thermostat,     !- Name
  Thermal Zone: Space 501,                !- Zone or ZoneList Name
  Thermal Zone: Space 501 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 7;    !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 501 Thermostat Schedule, !- Name
  Thermal Zone: Space 501 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 501 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  FullServiceRestaurant HtgSetp,          !- Heating Setpoint Temperature Schedule Name
  FullServiceRestaurant ClgSetp;          !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 23,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  FullServiceRestaurant HtgSetp Default Schedule, !- Name
  Temperature 23,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21,                                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {b77df914-8817-425c-ad52-6ff43e586ff1}, !- Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant HtgSetp,          !- Name
  Temperature 23,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {b77df914-8817-425c-ad52-6ff43e586ff1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  FullServiceRestaurant HtgSetp Summer Design Day, !- Name
  Temperature 23,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  FullServiceRestaurant HtgSetp Winter Design Day, !- Name
  Temperature 23,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 26,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  FullServiceRestaurant ClgSetp Default Schedule, !- Name
  Temperature 26,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  24,                                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  30,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {b1051cca-c2cc-49b5-a644-50431d5216f3}, !- Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant ClgSetp,          !- Name
  Temperature 26,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {b1051cca-c2cc-49b5-a644-50431d5216f3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  FullServiceRestaurant ClgSetp Summer Design Day, !- Name
  Temperature 26,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  24,                                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  30,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  24;                                     !- Value Until Time 3

Schedule:Day:Interval,
  FullServiceRestaurant ClgSetp Winter Design Day, !- Name
  Temperature 26,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 501,                !- Zone Name
  Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
  Port List 11,                           !- Zone Air Inlet Node or NodeList Name
  Port List 12,                           !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Node 164;                               !- Zone Return Air Node Name

NodeList,
  Port List 11,                           !- Name
  Node 158;                               !- Node Name 1

NodeList,
  Port List 12,                           !- Name
  Node 166;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Air Terminal Single Duct Parallel PIU Reheat 2 Air Distribution Unit, !- Name
  Node 158,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Air Terminal Single Duct Parallel PIU Reheat 2; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Air Terminal Single Duct Parallel PIU Reheat 2, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Node 165,                               !- Supply Air Inlet Node Name
  Node 166,                               !- Secondary Air Inlet Node Name
  Node 158,                               !- Outlet Node Name
  Air Terminal Single Duct Parallel PIU Reheat 2 Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Air Terminal Single Duct Parallel PIU Reheat 2 Mixer, !- Zone Mixer Name
  Fan Constant Volume 3,                  !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 3,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  ,                                       !- Hot Water or Steam Inlet Node Name
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Coil Heating Electric 3,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct Parallel PIU Reheat 2 Mixer Outlet, !- Air Inlet Node Name
  Node 158;                               !- Air Outlet Node Name

Fan:ConstantVolume,
  Fan Constant Volume 3,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 166,                               !- Air Inlet Node Name
  Air Terminal Single Duct Parallel PIU Reheat 2 Fan Outlet; !- Air Outlet Node Name

AirLoopHVAC:ZoneMixer,
  Air Terminal Single Duct Parallel PIU Reheat 2 Mixer, !- Name
  Air Terminal Single Duct Parallel PIU Reheat 2 Mixer Outlet, !- Outlet Node Name
  Air Terminal Single Duct Parallel PIU Reheat 2 Fan Outlet, !- Inlet Node Name 1
  Node 165;                               !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 6,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Air Terminal Single Duct Parallel PIU Reheat 2 Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 501,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CBECS_1980-2004 ClimateZone 1-8 FullServiceRestaurant Dining Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 501 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 501 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: Space 501,                !- Zone Name 1
  CBECS_1980-2004 ClimateZone 1-8 FullServiceRestaurant Dining Ventilation, !- Design Specification Outdoor Air Object Name 1
  Thermal Zone: Space 501 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  CBECS_1980-2004 ClimateZone 1-8 FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: Space 502,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.9267816173403,                       !- X Origin {m}
  9.22304042461743,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Space 502 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  000 Interior Floor,                     !- Construction Name
  Thermal Zone: Space 502,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 404 - RoofCeiling:a,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.858, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 6.858, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 502 - RoofCeiling:a,              !- Name
  Roof,                                   !- Surface Type
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 502,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 6.858, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -15.24, 6.858, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 502 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 502,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.858, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.858, 0,                            !- X,Y,Z Vertex 2 {m}
  -15.24, 6.858, 0,                       !- X,Y,Z Vertex 3 {m}
  -15.24, 6.858, 3.048;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 502 - Wall 000:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 502 - Wall 000:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 6.858, 1.98327759197324,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 6.858, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -15.2146, 6.858, 0.76,                  !- X,Y,Z Vertex 3 {m}
  -15.2146, 6.858, 1.98327759197324;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 502 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Construction Name
  Thermal Zone: Space 502,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.858, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.858, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Space 502 - Wall 090:a - Sub:a,         !- Name
  Window,                                 !- Surface Type
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Construction Name
  Space 502 - Wall 090:a,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.98829850746269,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 6.8326, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 6.8326, 1.98829850746269;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 502 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 502,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 501 - Wall 000:b,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Space 502 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  000 Interior Wall,                      !- Construction Name
  Thermal Zone: Space 502,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Space 501 - Wall 090:b,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 6.858, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -15.24, 6.858, 0,                       !- X,Y,Z Vertex 2 {m}
  -15.24, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -15.24, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Space 502 Thermostat,     !- Name
  Thermal Zone: Space 502,                !- Zone or ZoneList Name
  Thermal Zone: Space 502 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 8;    !- Control Name 1

Schedule:Compact,
  Thermal Zone: Space 502 Thermostat Schedule, !- Name
  Thermal Zone: Space 502 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Space 502 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  FullServiceRestaurant HtgSetp Kitchen,  !- Heating Setpoint Temperature Schedule Name
  FullServiceRestaurant ClgSetp Kitchen;  !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  19,                                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {a37f7503-e1cd-44af-8a5b-ad68934f1583}, !- Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant HtgSetp Kitchen Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {a37f7503-e1cd-44af-8a5b-ad68934f1583}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  FullServiceRestaurant HtgSetp Kitchen Summer Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  FullServiceRestaurant HtgSetp Kitchen Winter Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 14,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Name
  Temperature 14,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26,                                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  30,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {ef7565d9-ef06-4c4b-b620-cbd11f787d3d}, !- Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Sunday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Monday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Tuesday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Wednesday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Thursday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Friday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Saturday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- Holiday Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Summer Design Day, !- SummerDesignDay Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Winter Design Day, !- WinterDesignDay Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule, !- CustomDay1 Schedule:Day Name
  FullServiceRestaurant ClgSetp Kitchen Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  Temperature 14,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {ef7565d9-ef06-4c4b-b620-cbd11f787d3d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  FullServiceRestaurant ClgSetp Kitchen Summer Design Day, !- Name
  Temperature 14,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26,                                     !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  30,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26;                                     !- Value Until Time 3

Schedule:Day:Interval,
  FullServiceRestaurant ClgSetp Kitchen Winter Design Day, !- Name
  Temperature 14,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 502,                !- Zone Name
  Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
  Port List 9,                            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Node 153;                               !- Zone Return Air Node Name

NodeList,
  Port List 9,                            !- Name
  Node 147;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct Uncontrolled 2, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 147,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Zone HVAC Equipment List 5,             !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct Uncontrolled 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Thermal Zone: Space 502,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CBECS_1980-2004 ClimateZone 1-8 FullServiceRestaurant Kitchen Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Space 502 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Space 502 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: Space 502,                !- Zone Name 1
  CBECS_1980-2004 ClimateZone 1-8 FullServiceRestaurant Kitchen Ventilation, !- Design Specification Outdoor Air Object Name 1
  Thermal Zone: Space 502 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  CBECS_1980-2004 ClimateZone 1-8 FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Timestep,
  4;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;                     !- Algorithm

ProgramControl,
  1;                                      !- Number of Threads Allowed

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

LifeCycleCost:Parameters,
  {e368dea4-3f58-4899-bd3a-170bc67b6d06}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Material,
  000 F08 Metal surface,                  !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 I01 25mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 I02 50mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 M01 100mm brick,                    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 M05 200mm concrete block,           !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.11,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 M15 200mm heavyweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.7296,                                 !- Conductivity {W/m-K}
  2243,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor Insulation,                  !- Name
  MediumRough,                            !- Roughness
  0.2379,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-1.76,      !- Name
  MediumRough,                            !- Roughness
  0.0666101193201832,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-2.00,      !- Name
  MediumRough,                            !- Roughness
  0.0783780273543822,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-2.38,      !- Name
  MediumRough,                            !- Roughness
  0.0969310355164076,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-2.45,      !- Name
  MediumRough,                            !- Roughness
  0.100170449639936,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-2.67,      !- Name
  MediumRough,                            !- Roughness
  0.111066660782713,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-2.75,      !- Name
  MediumRough,                            !- Roughness
  0.115152739961254,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-2.99,      !- Name
  MediumRough,                            !- Roughness
  0.12657991054531,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.04,      !- Name
  MediumRough,                            !- Roughness
  0.129101768881102,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.32,      !- Name
  MediumRough,                            !- Roughness
  0.145813765302359,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.45,      !- Name
  MediumRough,                            !- Roughness
  0.152199114340523,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.59,      !- Name
  MediumRough,                            !- Roughness
  0.159105716361395,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.67,      !- Name
  MediumRough,                            !- Roughness
  0.160099610925208,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.83,      !- Name
  MediumRough,                            !- Roughness
  0.167916458049374,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.91,      !- Name
  MediumRough,                            !- Roughness
  0.174760680942037,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-4.40,      !- Name
  MediumRough,                            !- Roughness
  0.196057107696372,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350619,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-5.68,      !- Name
  MediumRough,                            !- Roughness
  0.261367984993012,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor Res Insulation-2.05,         !- Name
  MediumRough,                            !- Roughness
  0.0806586296865913,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor Res Insulation-2.37,         !- Name
  MediumRough,                            !- Roughness
  0.0965373546328396,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor Res Insulation-2.93,         !- Name
  MediumRough,                            !- Roughness
  0.124142114154045,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.0739805029798716,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-1.98,       !- Name
  MediumRough,                            !- Roughness
  0.0846465469659246,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.00,       !- Name
  MediumRough,                            !- Roughness
  0.0857484110140705,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.04,       !- Name
  MediumRough,                            !- Roughness
  0.0880290133462796,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.07,       !- Name
  MediumRough,                            !- Roughness
  0.0892095604358938,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.37,       !- Name
  MediumRough,                            !- Roughness
  0.103907738292528,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.38,       !- Name
  MediumRough,                            !- Roughness
  0.1043014191761,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.44,       !- Name
  MediumRough,                            !- Roughness
  0.107540833299624,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.50,       !- Name
  MediumRough,                            !- Roughness
  0.110216071059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.67,       !- Name
  MediumRough,                            !- Roughness
  0.118437044442401,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.75,       !- Name
  MediumRough,                            !- Roughness
  0.122523123620942,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.93,       !- Name
  MediumRough,                            !- Roughness
  0.131512497813733,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.99,       !- Name
  MediumRough,                            !- Roughness
  0.133950294204999,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.03,       !- Name
  MediumRough,                            !- Roughness
  0.13647215254079,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.38,       !- Name
  MediumRough,                            !- Roughness
  0.153184148962047,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.51,       !- Name
  MediumRough,                            !- Roughness
  0.159569498000212,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.65,       !- Name
  MediumRough,                            !- Roughness
  0.166476100021083,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.66,       !- Name
  MediumRough,                            !- Roughness
  0.167469994584897,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.83,       !- Name
  MediumRough,                            !- Roughness
  0.175286841709063,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.97,       !- Name
  MediumRough,                            !- Roughness
  0.182131064601726,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-4.41,       !- Name
  MediumRough,                            !- Roughness
  0.20342749135606,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-5.75,       !- Name
  MediumRough,                            !- Roughness
  0.2687383686527,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.43,       !- Name
  MediumRough,                            !- Roughness
  0.000436781426628043,                   !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.52,       !- Name
  MediumRough,                            !- Roughness
  0.0047702530604555,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.61,       !- Name
  MediumRough,                            !- Roughness
  0.00914641899609407,                    !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.77,       !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.78,       !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.79,       !- Name
  MediumRough,                            !- Roughness
  0.0179143800314271,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.93,       !- Name
  MediumRough,                            !- Roughness
  0.0248084865552216,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.96,       !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.99,       !- Name
  MediumRough,                            !- Roughness
  0.0278705087521746,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.01,       !- Name
  MediumRough,                            !- Roughness
  0.0287016290627761,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.09,       !- Name
  MediumRough,                            !- Roughness
  0.0329897280566043,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.13,       !- Name
  MediumRough,                            !- Roughness
  0.0347077164355419,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
